
OS:Version,
  {ff7c63f8-10b4-4c9f-b922-a321358e8f38}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Building,
  {9aac1158-90c3-40fa-89a5-05386420fe4e}, !- Handle
  -LargeOffice-GBCZ-3B created: 2024-05-30 12:30:29 +0800, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5acdbdfd-79bc-4542-a581-e01b027202fc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  12,                                     !- Standards Number of Stories
  12,                                     !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeOffice;                            !- Standards Building Type

OS:SpaceType,
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  ,                                       !- Default Construction Set Name
  {69fa170c-3b18-4e90-bcfd-4c0d2a9a182e}, !- Default Schedule Set Name
  {8953cc86-ad75-4b4b-9e9c-05c30c926f6d}, !- Group Rendering Name
  {6723b48c-f6b1-4197-b234-c384fbbee61e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:SpaceType,
  {6cb66cc6-6607-497a-8237-b80cc38d643a}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  ,                                       !- Default Construction Set Name
  {981602c4-5f4c-471b-a5b1-a7e862c67bb7}, !- Default Schedule Set Name
  {01387cb5-cf22-47bb-9bf0-8d1fc8db29d7}, !- Group Rendering Name
  {a98a5484-ebfd-46de-8e55-5a3fddefeea8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:SpaceType,
  {20e096d0-e7ad-4b9c-bb28-21f2107a066f}, !- Handle
  Plenum,                                 !- Name
  {2f0b045f-dbc4-4442-9b00-bd3408aa403c}, !- Default Construction Set Name
  {2f9bc6bc-ef55-4604-bb07-0c716c13c640}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:BuildingStory,
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Handle
  S1,                                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Handle
  S1-plenum,                              !- Name
  {20e096d0-e7ad-4b9c-bb28-21f2107a066f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {c0195212-2d07-4ee4-ade0-b1a817cdae1c}, !- Handle
  S1-plenum_north floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c02ed0aa-2fe9-41d4-8c51-3892b6770585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7bff01-4076-4dd9-ae5f-373cbdd734d3}, !- Handle
  S1-plenum_west floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf7e6a3-c5c9-4f0d-bdbf-62ae6e954d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44b1829-f924-4c1b-8c45-250c52ecc2b7}, !- Handle
  S1-plenum_east floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c4d11d-5ded-4547-af8d-8de34734199e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2819746-d9bf-4493-83f3-72848dcb543b}, !- Handle
  S1-plenum_south floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e9be3f-5c50-4332-bc08-b3386f20c5e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d04fff-8071-43db-9a71-f50e9d29fbcd}, !- Handle
  S1-plenum_core floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd424415-9ea4-45a1-84f0-c21562cbef86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f61976-2543-4f2f-9e21-bc5ac67e5a1a}, !- Handle
  S1-plenum_west ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 48.768, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acf635b-7c5a-412f-93b5-6b04bdf664e4}, !- Handle
  S1-plenum_north ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 3.9624,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 3.9624,               !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29716e08-9086-4f26-a947-d6569221809b}, !- Handle
  S1-plenum_east ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 3.9624,               !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  73.152, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cccea5-b7ff-44df-8606-f5f0486a688a}, !- Handle
  S1-plenum_south ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca1ea4a-2aff-4dc8-bc87-d7b960228f59}, !- Handle
  S1-plenum_core ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa5f9a7-73a1-458c-8006-e2900528f3e1}, !- Handle
  S1-plenum_west wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 48.768, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d70e1f3-0dbe-47c1-a142-edc366c5dc3a}, !- Handle
  S1-plenum_north wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646999c4-dce8-48d7-b22c-eda9a3fefdaf}, !- Handle
  S1-plenum_east wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  73.152, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9a6e5e-b0cb-4df7-9d0c-dbef119b0f14}, !- Handle
  S1-plenum_south wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  73.152, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Handle
  S1_east space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {92c4d11d-5ded-4547-af8d-8de34734199e}, !- Handle
  S1_east space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44b1829-f924-4c1b-8c45-250c52ecc2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2944965-9fe7-4587-8dba-32fde0d14bb0}, !- Handle
  S1_east space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cb752d-6f69-45e2-9ee4-7e8334b4ba66}, !- Handle
  S1_east space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f5862a-c7b5-4d4e-8086-66b920bdbbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be71dc6-f29d-4e2b-bf7e-c302b3ec26b3}, !- Handle
  S1_east space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf63106-b2f2-485a-b803-f9910df8fc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  73.152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  73.152, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a099ce-3357-4820-af0b-ea6bce7221c1}, !- Handle
  S1_east space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 23.474, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 23.474, 0,                      !- X,Y,Z Vertex 2 {m}
  73.152, 25.294, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 25.294, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc9bb24-4a2e-4700-a96f-26ea627b4c27}, !- Handle
  S1_east space_wall 2 left,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  73.152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.152, 23.474, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 23.474, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fd5f762-72b7-4c59-ae83-e2e9e39128e6}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abc9bb24-4a2e-4700-a96f-26ea627b4c27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.152, 0.0254, 2.41197372861095,       !- X,Y,Z Vertex 1 {m}
  73.152, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  73.152, 23.4486, 0.762,                 !- X,Y,Z Vertex 3 {m}
  73.152, 23.4486, 2.41197372861095;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd532fb9-0083-4d01-994a-065eddb60f2f}, !- Handle
  S1_east space_wall 2 right,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 25.294, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 25.294, 0,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44189c81-0cae-4258-8cdc-9d6303a478c1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd532fb9-0083-4d01-994a-065eddb60f2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.152, 25.3194, 2.41197372861095,      !- X,Y,Z Vertex 1 {m}
  73.152, 25.3194, 0.762,                 !- X,Y,Z Vertex 2 {m}
  73.152, 48.7426, 0.762,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.7426, 2.41197372861095;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84ff05dc-6549-44a6-afe7-b6dd2f22d0aa}, !- Handle
  S1_east space_wall 2 door,              !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {09a099ce-3357-4820-af0b-ea6bce7221c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.152, 23.474, 2.134,                  !- X,Y,Z Vertex 1 {m}
  73.152, 23.474, 0,                      !- X,Y,Z Vertex 2 {m}
  73.152, 25.294, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 25.294, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7c5320-d797-4478-ad9f-59cb54187c1e}, !- Handle
  S1_east space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6722d82d-094a-48c7-ad95-d1904b44b366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Handle
  S1_south space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b5e9be3f-5c50-4332-bc08-b3386f20c5e0}, !- Handle
  S1_south space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2819746-d9bf-4493-83f3-72848dcb543b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e477076e-23fb-4420-b844-0c85ae8d9f3f}, !- Handle
  S1_south space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  73.152, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c1c37b-dc96-432f-b775-600ee675d303}, !- Handle
  S1_south space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {142e2b7c-4f36-47f1-8f91-e694dc57b611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6abd0b88-1137-440d-9dfe-13d2bba08bde}, !- Handle
  S1_south space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.756, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  34.756, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  38.396, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  38.396, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1d864b-68fb-4b8a-9246-ec3578ccc56e}, !- Handle
  S1_south space_wall 1 left,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  34.756, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.756, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2af1c40-4448-47b8-9f48-f59c81a6e799}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c1d864b-68fb-4b8a-9246-ec3578ccc56e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.43239800836762,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  34.7306, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  34.7306, 0, 2.43239800836762;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2cc791-dbf1-4a25-a764-a9070d835e11}, !- Handle
  S1_south space_wall 1 right,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.396, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  38.396, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  73.152, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae035692-ed7e-418a-9a71-7ab348be0155}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa2cc791-dbf1-4a25-a764-a9070d835e11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.4214, 0, 2.43239800836762,           !- X,Y,Z Vertex 1 {m}
  38.4214, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  73.1266, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  73.1266, 0, 2.43239800836762;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433ffdf7-26f0-4cbe-9c24-72962e503677}, !- Handle
  S1_south space_wall 1 door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6abd0b88-1137-440d-9dfe-13d2bba08bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.756, 0, 2.134,                       !- X,Y,Z Vertex 1 {m}
  34.756, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  38.396, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  38.396, 0, 2.134;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf63106-b2f2-485a-b803-f9910df8fc1f}, !- Handle
  S1_south space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be71dc6-f29d-4e2b-bf7e-c302b3ec26b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  73.152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb4f6f8-b710-4644-a130-7c65945d5b2b}, !- Handle
  S1_south space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac0a9e8-651d-47dd-8bfd-e230901602f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Handle
  S1_west space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c02ed0aa-2fe9-41d4-8c51-3892b6770585}, !- Handle
  S1_west space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0195212-2d07-4ee4-ade0-b1a817cdae1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9135d28-1762-44f7-872e-0ee476bb14e6}, !- Handle
  S1_west space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad95025-c47e-4f9f-8cb6-9385076c576f}, !- Handle
  S1_west space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25.294, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 25.294, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 23.474, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 23.474, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbb4305-5a7a-4502-8622-c0575849471b}, !- Handle
  S1_west space_wall 0 left,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 25.294, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 25.294, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {862390a9-250e-44dc-b80c-ca7a6efe5647}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebbb4305-5a7a-4502-8622-c0575849471b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7426, 2.41197372861095,           !- X,Y,Z Vertex 1 {m}
  0, 48.7426, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 25.3194, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 25.3194, 2.41197372861095;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cbabcf-5680-4e33-b4a5-dd19aa4a8bdd}, !- Handle
  S1_west space_wall 0 right,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.474, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 23.474, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8907b65-d223-4ea4-a173-0bb3ed72d318}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6cbabcf-5680-4e33-b4a5-dd19aa4a8bdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.4486, 2.41197372861095,           !- X,Y,Z Vertex 1 {m}
  0, 23.4486, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.41197372861095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48843e98-85f2-45a6-b43a-03959493087d}, !- Handle
  S1_west space_wall 0 door,              !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5ad95025-c47e-4f9f-8cb6-9385076c576f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.294, 2.134,                       !- X,Y,Z Vertex 1 {m}
  0, 25.294, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 23.474, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 23.474, 2.134;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142e2b7c-4f36-47f1-8f91-e694dc57b611}, !- Handle
  S1_west space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c1c37b-dc96-432f-b775-600ee675d303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abce880-f601-4c80-abda-ad608e1dc094}, !- Handle
  S1_west space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4fca995-ffac-451e-8ab8-316072356047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91fb2ec-89b8-474f-99a8-c3ac0b6ce0cb}, !- Handle
  S1_west space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a80e01-46e2-4a7e-8aca-f64d9cf3352c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 48.768, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Handle
  S1_north space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {abf7e6a3-c5c9-4f0d-bdbf-62ae6e954d70}, !- Handle
  S1_north space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7bff01-4076-4dd9-ae5f-373cbdd734d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4231a8f3-f14e-46f7-bbf2-0eff86917ada}, !- Handle
  S1_north space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a80e01-46e2-4a7e-8aca-f64d9cf3352c}, !- Handle
  S1_north space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91fb2ec-89b8-474f-99a8-c3ac0b6ce0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69b409f-17c5-46e1-a35e-c99a7b546b95}, !- Handle
  S1_north space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfb6634-3d9d-4940-ae66-ca68f9018aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6722d82d-094a-48c7-ad95-d1904b44b366}, !- Handle
  S1_north space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7c5320-d797-4478-ad9f-59cb54187c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663b3f79-3bd8-4df1-b023-8c1687ea1229}, !- Handle
  S1_north space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.396, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  38.396, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  34.756, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  34.756, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe70aae-24de-446a-b034-547578e0d405}, !- Handle
  S1_north space_wall 3 left,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  38.396, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  38.396, 48.768, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c026ac88-1d54-468c-9463-7ed979a14457}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fe70aae-24de-446a-b034-547578e0d405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1266, 48.768, 2.43239800836762,      !- X,Y,Z Vertex 1 {m}
  73.1266, 48.768, 0.762,                 !- X,Y,Z Vertex 2 {m}
  38.4214, 48.768, 0.762,                 !- X,Y,Z Vertex 3 {m}
  38.4214, 48.768, 2.43239800836762;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c60b468-2adc-4c22-8a72-d5daf33e1fc5}, !- Handle
  S1_north space_wall 3 right,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.756, 48.768, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  34.756, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 48.768, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eccafd3b-7c86-4f22-876d-798f64f15b6a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c60b468-2adc-4c22-8a72-d5daf33e1fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7306, 48.768, 2.43239800836762,      !- X,Y,Z Vertex 1 {m}
  34.7306, 48.768, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 48.768, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 48.768, 2.43239800836762; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af01b290-f023-4f3b-a44d-d17726bcfb37}, !- Handle
  S1_north space_wall 3 door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {663b3f79-3bd8-4df1-b023-8c1687ea1229}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.396, 48.768, 2.134,                  !- X,Y,Z Vertex 1 {m}
  38.396, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  34.756, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  34.756, 48.768, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Handle
  S1_core space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f00d3c2-7761-449c-abbd-3fb39e0eeea5}, !- Building Story Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {bd424415-9ea4-45a1-84f0-c21562cbef86}, !- Handle
  S1_core space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92d04fff-8071-43db-9a71-f50e9d29fbcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65107bd0-b84b-4d48-9a3e-e22815d2b232}, !- Handle
  S1_core space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4fca995-ffac-451e-8ab8-316072356047}, !- Handle
  S1_core space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abce880-f601-4c80-abda-ad608e1dc094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac0a9e8-651d-47dd-8bfd-e230901602f5}, !- Handle
  S1_core space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb4f6f8-b710-4644-a130-7c65945d5b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f5862a-c7b5-4d4e-8086-66b920bdbbc2}, !- Handle
  S1_core space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cb752d-6f69-45e2-9ee4-7e8334b4ba66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfb6634-3d9d-4940-ae66-ca68f9018aba}, !- Handle
  S1_core space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69b409f-17c5-46e1-a35e-c99a7b546b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 2.7432,               !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Handle
  S2,                                     !- Name
  19.812,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Handle
  S2-plenum,                              !- Name
  {20e096d0-e7ad-4b9c-bb28-21f2107a066f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {6effbc20-a248-4f4b-bc37-50a9618f75f5}, !- Handle
  S2-plenum_north floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b8b640-aa76-454f-9642-62128d071b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4163556-6e5b-433c-81bc-781d074b92af}, !- Handle
  S2-plenum_west floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {741a8b9b-d328-473a-b76a-0563e7d3b970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 22.5552,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439f2e08-89ec-4bd2-ac46-86e0108377e9}, !- Handle
  S2-plenum_east floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56539b51-dbb0-490e-8ce6-9dae59b52946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 22.5552,                !- X,Y,Z Vertex 1 {m}
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df96def4-8f8b-4e97-8724-bdb9cb01d7b2}, !- Handle
  S2-plenum_south floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1705b5-3d78-4ad8-babd-df18b4ecfc7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df21775-3046-41d4-8586-1a2158b16136}, !- Handle
  S2-plenum_core floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e41e8f4-0457-474f-8cdf-bf76b17684e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab761762-af2e-4c00-834e-e088ca760a5c}, !- Handle
  S2-plenum_west ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 23.7744,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 23.7744,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 23.7744,               !- X,Y,Z Vertex 3 {m}
  0, 48.768, 23.7744;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42dbbb39-c60e-4cd4-84cf-d0aad03175ad}, !- Handle
  S2-plenum_north ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 23.7744,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 23.7744,               !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 23.7744,              !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 23.7744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3ba52c-82c2-4697-8e7d-6cfea385800f}, !- Handle
  S2-plenum_east ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 23.7744,                !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 23.7744,              !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 23.7744,               !- X,Y,Z Vertex 3 {m}
  73.152, 0, 23.7744;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a739c1a9-f8f5-4bd5-bc80-514d5712c3ed}, !- Handle
  S2-plenum_south ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 23.7744,                     !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 23.7744,               !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 23.7744,                !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7744;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5db423-bde8-4331-a8e7-6a86caaa3e8a}, !- Handle
  S2-plenum_core ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 23.7744,               !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 23.7744,              !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 23.7744,               !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 23.7744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6994c329-1e75-4806-b328-795b443cc93f}, !- Handle
  S2-plenum_west wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 23.7744,                          !- X,Y,Z Vertex 2 {m}
  0, 48.768, 23.7744,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f9e201-a7c5-412b-809d-ba2e6dbba358}, !- Handle
  S2-plenum_north wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 23.7744,                     !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 23.7744,                !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc6ec57-37f8-4728-8835-4ef58a68ca0c}, !- Handle
  S2-plenum_east wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 22.5552,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 23.7744,                !- X,Y,Z Vertex 2 {m}
  73.152, 0, 23.7744,                     !- X,Y,Z Vertex 3 {m}
  73.152, 0, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d52bc37-736a-44e2-b088-1b30ec4f2424}, !- Handle
  S2-plenum_south wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 23.7744,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 23.7744,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Handle
  S2_east space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {56539b51-dbb0-490e-8ce6-9dae59b52946}, !- Handle
  S2_east space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {439f2e08-89ec-4bd2-ac46-86e0108377e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 2 {m}
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa21daf-7c4b-4ab5-9b6c-0c0d85ed2d27}, !- Handle
  S2_east space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 3 {m}
  73.152, 0, 19.812;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f387d3cc-22a0-40a3-844b-b8f8bf47fffe}, !- Handle
  S2_east space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c4da75-f441-44d7-ae31-d0a0a3bf2c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f93d06e-609d-4477-bedc-1e8ac40bc66d}, !- Handle
  S2_east space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bebf7d0d-df7f-4a09-bbd5-ca6de7c4acf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 2 {m}
  73.152, 0, 19.812,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b6f207-9b58-4791-9a0a-df0c12dc356c}, !- Handle
  S2_east space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 19.812,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca48bfed-4ccf-4c3f-bb0f-f6f3250641a6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17b6f207-9b58-4791-9a0a-df0c12dc356c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.152, 0.0254, 22.160612721585,        !- X,Y,Z Vertex 1 {m}
  73.152, 0.0254, 20.574,                 !- X,Y,Z Vertex 2 {m}
  73.152, 48.7426, 20.574,                !- X,Y,Z Vertex 3 {m}
  73.152, 48.7426, 22.160612721585;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca91c83b-09e7-467b-a179-354ae6ed8d19}, !- Handle
  S2_east space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a511a79-5b01-44dc-8e10-e5cc0db5cae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 22.5552,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Handle
  S2_south space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8e1705b5-3d78-4ad8-babd-df18b4ecfc7f}, !- Handle
  S2_south space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df96def4-8f8b-4e97-8724-bdb9cb01d7b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 1 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 2 {m}
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f75ea9-492d-4888-ac27-0de04595c448}, !- Handle
  S2_south space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.812,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 3 {m}
  73.152, 0, 19.812;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3592b0f9-c460-41d8-8bac-bd63058cf61d}, !- Handle
  S2_south space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d05edc1-f092-4150-9044-274f4c2ad874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b703614-5ee9-40a1-8cbb-151aadcc18eb}, !- Handle
  S2_south space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 2 {m}
  73.152, 0, 19.812,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1c8225-55b6-4bf8-9417-4e3e58232f53}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b703614-5ee9-40a1-8cbb-151aadcc18eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 22.1600614315497,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 20.574,                      !- X,Y,Z Vertex 2 {m}
  73.1266, 0, 20.574,                     !- X,Y,Z Vertex 3 {m}
  73.1266, 0, 22.1600614315497;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebf7d0d-df7f-4a09-bbd5-ca6de7c4acf3}, !- Handle
  S2_south space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f93d06e-609d-4477-bedc-1e8ac40bc66d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 19.812,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c37ed0-d68b-447c-9ae1-238e89208154}, !- Handle
  S2_south space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51bc16a-153c-4a5e-b593-0f5de679903a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Handle
  S2_west space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {86ee0827-109f-4429-a244-fb1066d33393}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d3b8b640-aa76-454f-9642-62128d071b5c}, !- Handle
  S2_west space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6effbc20-a248-4f4b-bc37-50a9618f75f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d11bfc-2740-4132-b718-68ae7a344dd4}, !- Handle
  S2_west space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.812,                           !- X,Y,Z Vertex 1 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.812;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19012582-c19b-4ce4-bef7-89e76c8da175}, !- Handle
  S2_west space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf39d2a0-fac9-4cfb-b1a6-2dfeaeddfbd6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19012582-c19b-4ce4-bef7-89e76c8da175}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7426, 22.160612721585,            !- X,Y,Z Vertex 1 {m}
  0, 48.7426, 20.574,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 20.574,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 22.160612721585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d05edc1-f092-4150-9044-274f4c2ad874}, !- Handle
  S2_west space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3592b0f9-c460-41d8-8bac-bd63058cf61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65637668-3966-4042-8731-1678ec68c2b1}, !- Handle
  S2_west space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9249dc5-290a-49e1-bf11-730566b6504a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1e58b5-e9b9-4679-be86-f2eb8146aa01}, !- Handle
  S2_west space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca1225c-d903-4dd0-893d-657ed5b81b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 2 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Handle
  S2_north space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {741a8b9b-d328-473a-b76a-0563e7d3b970}, !- Handle
  S2_north space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4163556-6e5b-433c-81bc-781d074b92af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe151c8-1c74-403e-a6e2-4c10c835a26c}, !- Handle
  S2_north space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 1 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 19.812;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca1225c-d903-4dd0-893d-657ed5b81b15}, !- Handle
  S2_north space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1e58b5-e9b9-4679-be86-f2eb8146aa01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 22.5552,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91db0508-b97a-4c31-9442-1388f055effd}, !- Handle
  S2_north space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2732b6bf-710d-4c07-a32b-5608b56ddde0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a511a79-5b01-44dc-8e10-e5cc0db5cae8}, !- Handle
  S2_north space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca91c83b-09e7-467b-a179-354ae6ed8d19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4206409b-be99-44bd-bb82-1e4c39587f35}, !- Handle
  S2_north space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 22.5552,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 19.812,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 19.812,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 22.5552;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecf7d4c5-1661-4749-aa26-40aa0a0e1055}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4206409b-be99-44bd-bb82-1e4c39587f35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1266, 48.768, 22.1600614315497,      !- X,Y,Z Vertex 1 {m}
  73.1266, 48.768, 20.574,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 48.768, 20.574,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 48.768, 22.1600614315497; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Handle
  S2_core space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0689dc7-0751-48db-bb1b-0fd098b22884}, !- Building Story Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3e41e8f4-0457-474f-8cdf-bf76b17684e2}, !- Handle
  S2_core space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df21775-3046-41d4-8586-1a2158b16136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be810dc5-e486-47de-b4d4-4e8af7fe8bfe}, !- Handle
  S2_core space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 19.812;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9249dc5-290a-49e1-bf11-730566b6504a}, !- Handle
  S2_core space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65637668-3966-4042-8731-1678ec68c2b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 22.5552,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.5552;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51bc16a-153c-4a5e-b593-0f5de679903a}, !- Handle
  S2_core space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6c37ed0-d68b-447c-9ae1-238e89208154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.5552,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.812,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c4da75-f441-44d7-ae31-d0a0a3bf2c1f}, !- Handle
  S2_core space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f387d3cc-22a0-40a3-844b-b8f8bf47fffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 22.5552,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 19.812,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 22.5552;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2732b6bf-710d-4c07-a32b-5608b56ddde0}, !- Handle
  S2_core space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91db0508-b97a-4c31-9442-1388f055effd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 22.5552,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 19.812,               !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 19.812,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 22.5552;               !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Handle
  S3,                                     !- Name
  39.624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Handle
  S3-plenum,                              !- Name
  {20e096d0-e7ad-4b9c-bb28-21f2107a066f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {457e8113-ab47-4d8a-a4ab-a23509b0bd07}, !- Handle
  S3-plenum_north floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dd55c3-5916-4b65-89b4-040ff40e89e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1375a0a5-0d97-4ee2-bca9-ad0b076aba30}, !- Handle
  S3-plenum_west floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fda2543-adad-498d-b021-84c25fdb494d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 42.3672,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3437be0a-4925-441b-902c-9dcf0c6b7cd6}, !- Handle
  S3-plenum_east floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f10d74a9-81c0-4527-9ca5-01dd0bbcd264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 42.3672,                !- X,Y,Z Vertex 1 {m}
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e163250-dfbc-4830-b391-827ceb852053}, !- Handle
  S3-plenum_south floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2630e9-bb36-405e-980b-79559cfe6e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56aaefac-f53c-4d19-a756-e4fc2aaf0e2d}, !- Handle
  S3-plenum_core floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da5d372-8938-41f9-bea3-704d5fb81bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23973879-f6a0-4495-8c09-d44716ec8800}, !- Handle
  S3-plenum_west ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 43.5864,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5864,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 43.5864,               !- X,Y,Z Vertex 3 {m}
  0, 48.768, 43.5864;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d3eba16-0240-4fe4-b5f9-d337150740a3}, !- Handle
  S3-plenum_north ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 43.5864,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 43.5864,               !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 43.5864,              !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 43.5864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d288fbca-c0b1-44c4-9b70-a4957d5dd76c}, !- Handle
  S3-plenum_east ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 43.5864,                !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 43.5864,              !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 43.5864,               !- X,Y,Z Vertex 3 {m}
  73.152, 0, 43.5864;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72aaa185-9f4e-4e8d-8582-9c2a4a98e2c9}, !- Handle
  S3-plenum_south ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 43.5864,                     !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 43.5864,               !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5864,                !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5864;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625a8eb0-b785-4ae7-9a4c-901906a8bba2}, !- Handle
  S3-plenum_core ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 43.5864,               !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 43.5864,              !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 43.5864,               !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 43.5864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de4ace3-4110-4f2f-a517-05b1179f31da}, !- Handle
  S3-plenum_west wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 2 {m}
  0, 48.768, 43.5864,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abb75cb-b46e-4664-bf5f-b5e4404f8197}, !- Handle
  S3-plenum_north wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 43.5864,                     !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 43.5864,                !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdda05d-7df2-493f-bfae-6945352e58f4}, !- Handle
  S3-plenum_east wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 42.3672,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 43.5864,                !- X,Y,Z Vertex 2 {m}
  73.152, 0, 43.5864,                     !- X,Y,Z Vertex 3 {m}
  73.152, 0, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32269cd2-4d12-41e8-a83f-4fc24a24cb7c}, !- Handle
  S3-plenum_south wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 43.5864,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Handle
  S3_east space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f10d74a9-81c0-4527-9ca5-01dd0bbcd264}, !- Handle
  S3_east space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3437be0a-4925-441b-902c-9dcf0c6b7cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 2 {m}
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759ba115-42d2-439a-9a4a-3dbb48184560}, !- Handle
  S3_east space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 3 {m}
  73.152, 0, 39.624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7d479d-94f8-4647-9940-b34986609008}, !- Handle
  S3_east space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a31357-ce2e-42b9-9013-cdc54f559095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08fbe512-c0f0-4780-97ff-b2a2eb31b7f0}, !- Handle
  S3_east space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d5b6c0-e461-4eb9-88a8-83b75f078d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 2 {m}
  73.152, 0, 39.624,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ebcc78-7114-4280-857b-85a5fe916de3}, !- Handle
  S3_east space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 39.624,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2386b1ba-8153-4629-b62e-af000dd1306e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19ebcc78-7114-4280-857b-85a5fe916de3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.152, 0.0254, 41.972612721585,        !- X,Y,Z Vertex 1 {m}
  73.152, 0.0254, 40.386,                 !- X,Y,Z Vertex 2 {m}
  73.152, 48.7426, 40.386,                !- X,Y,Z Vertex 3 {m}
  73.152, 48.7426, 41.972612721585;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506af3a8-12fa-47e5-a80c-1f3ed3d32469}, !- Handle
  S3_east space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b5df870-cf42-4f45-9281-5041742019b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 42.3672,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Handle
  S3_south space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4b2630e9-bb36-405e-980b-79559cfe6e19}, !- Handle
  S3_south space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e163250-dfbc-4830-b391-827ceb852053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 1 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 2 {m}
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490eda49-fe7f-4ac0-8048-112a73dfb1ab}, !- Handle
  S3_south space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 39.624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 3 {m}
  73.152, 0, 39.624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911a47ee-ef2a-41bd-9c98-90e29d8a8b5e}, !- Handle
  S3_south space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57230960-a5e7-41ed-8023-3b2270f7a761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f828a0bf-82dc-4a7f-a8d0-848a091c4931}, !- Handle
  S3_south space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 2 {m}
  73.152, 0, 39.624,                      !- X,Y,Z Vertex 3 {m}
  73.152, 0, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ad7f065-5a08-45e0-bfc8-b71548dbf728}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f828a0bf-82dc-4a7f-a8d0-848a091c4931}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 41.9720614315497,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 40.386,                      !- X,Y,Z Vertex 2 {m}
  73.1266, 0, 40.386,                     !- X,Y,Z Vertex 3 {m}
  73.1266, 0, 41.9720614315497;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d5b6c0-e461-4eb9-88a8-83b75f078d84}, !- Handle
  S3_south space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08fbe512-c0f0-4780-97ff-b2a2eb31b7f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  73.152, 0, 39.624,                      !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a1b0e1-a5bb-41b5-abe7-908b95157910}, !- Handle
  S3_south space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6e956f-3c20-4ee9-a06a-bd076d1ce6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Handle
  S3_west space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {96dd55c3-5916-4b65-89b4-040ff40e89e7}, !- Handle
  S3_west space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {457e8113-ab47-4d8a-a4ab-a23509b0bd07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6076462c-cd09-48d5-a1a3-bb6b1e450160}, !- Handle
  S3_west space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 39.624,                           !- X,Y,Z Vertex 1 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 39.624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0704f78c-4f2c-4c91-b684-e29f72a77fab}, !- Handle
  S3_west space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f353e34-4aba-4bf7-8c66-f1dcda8bfb07}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0704f78c-4f2c-4c91-b684-e29f72a77fab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7426, 41.972612721585,            !- X,Y,Z Vertex 1 {m}
  0, 48.7426, 40.386,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 40.386,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 41.972612721585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57230960-a5e7-41ed-8023-3b2270f7a761}, !- Handle
  S3_west space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911a47ee-ef2a-41bd-9c98-90e29d8a8b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbac678-0ba5-431a-9951-15b7a4783513}, !- Handle
  S3_west space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d16763-5243-4460-823d-464ce289bac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575b17ff-83e4-44e4-b8a4-a984ff361854}, !- Handle
  S3_west space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77908e6-f4cd-4148-b818-eead4aecb650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 2 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Handle
  S3_north space,                         !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2fda2543-adad-498d-b021-84c25fdb494d}, !- Handle
  S3_north space_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1375a0a5-0d97-4ee2-bca9-ad0b076aba30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715aea77-7224-4d39-adae-32e7871c2e81}, !- Handle
  S3_north space_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 1 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 39.624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77908e6-f4cd-4148-b818-eead4aecb650}, !- Handle
  S3_north space_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575b17ff-83e4-44e4-b8a4-a984ff361854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 42.3672,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb291b59-fd17-458e-88fb-efa5788eb088}, !- Handle
  S3_north space_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b82ffc5-bd4e-465f-8214-976540c287d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5df870-cf42-4f45-9281-5041742019b2}, !- Handle
  S3_north space_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506af3a8-12fa-47e5-a80c-1f3ed3d32469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61f4d86-0687-442e-b55c-088815d9fd06}, !- Handle
  S3_north space_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 42.3672,                !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, 39.624,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 39.624,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 42.3672;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e0e9fa2-1244-413b-a003-c4fcf889f2b8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f61f4d86-0687-442e-b55c-088815d9fd06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1266, 48.768, 41.9720614315497,      !- X,Y,Z Vertex 1 {m}
  73.1266, 48.768, 40.386,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 48.768, 40.386,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 48.768, 41.9720614315497; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Handle
  S3_core space,                          !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {804f447c-00ea-4dac-83b6-832655013d40}, !- Building Story Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7da5d372-8938-41f9-bea3-704d5fb81bba}, !- Handle
  S3_core space_roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56aaefac-f53c-4d19-a756-e4fc2aaf0e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ab8c1f-f1cd-425e-b138-59ae2e9e2624}, !- Handle
  S3_core space_floor,                    !- Name
  Floor,                                  !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 39.624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d16763-5243-4460-823d-464ce289bac8}, !- Handle
  S3_core space_wall 0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bbac678-0ba5-431a-9951-15b7a4783513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.1948, 42.3672,               !- X,Y,Z Vertex 1 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 42.3672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6e956f-3c20-4ee9-a06a-bd076d1ce6ab}, !- Handle
  S3_core space_wall 1,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a1b0e1-a5bb-41b5-abe7-908b95157910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 42.3672,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 39.624,                 !- X,Y,Z Vertex 2 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 3 {m}
  68.5788, 4.5732, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a31357-ce2e-42b9-9013-cdc54f559095}, !- Handle
  S3_core space_wall 2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f7d479d-94f8-4647-9940-b34986609008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 4.5732, 42.3672,               !- X,Y,Z Vertex 1 {m}
  68.5788, 4.5732, 39.624,                !- X,Y,Z Vertex 2 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 3 {m}
  68.5788, 44.1948, 42.3672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b82ffc5-bd4e-465f-8214-976540c287d9}, !- Handle
  S3_core space_wall 3,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb291b59-fd17-458e-88fb-efa5788eb088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5788, 44.1948, 42.3672,              !- X,Y,Z Vertex 1 {m}
  68.5788, 44.1948, 39.624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 44.1948, 39.624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.1948, 42.3672;               !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {175dcb15-d6d6-445f-990f-7e9052c983e8}, !- Handle
  B1,                                     !- Name
  -3.9624,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Handle
  B1_Data center,                         !- Name
  {6cb66cc6-6607-497a-8237-b80cc38d643a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {175dcb15-d6d6-445f-990f-7e9052c983e8}, !- Building Story Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0bde1928-e0aa-4102-8e5d-0023fc7a82b9}, !- Handle
  B1_Data center_roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.09, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  16.09, 48.768, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a31cbd5-2129-4765-a864-a7279b3b4f63}, !- Handle
  B1_Data center_floor,                   !- Name
  Floor,                                  !- Surface Type
  {83bf5e90-3130-4d8b-aa56-bf468be8df2c}, !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -3.9624,                          !- X,Y,Z Vertex 1 {m}
  0, 48.768, -3.9624,                     !- X,Y,Z Vertex 2 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 3 {m}
  16.09, 0, -3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219b9e23-34ec-4500-97c8-61f17fda0deb}, !- Handle
  B1_Data center_wall 0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 48.768, -3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -3.9624,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1089925f-a739-44f7-ac75-a8adac48b0e8}, !- Handle
  B1_Data center_wall 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3.9624,                          !- X,Y,Z Vertex 2 {m}
  16.09, 0, -3.9624,                      !- X,Y,Z Vertex 3 {m}
  16.09, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834efcc1-c832-49a6-9b8b-6754364d5709}, !- Handle
  B1_Data center_wall 2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  16.09, 0, -3.9624,                      !- X,Y,Z Vertex 2 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 3 {m}
  16.09, 48.768, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626bfa69-7eed-4fcd-89b4-9d0db63a2c8f}, !- Handle
  B1_Data center_wall 3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 48.768, 0,                       !- X,Y,Z Vertex 1 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, -3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Handle
  B1_Basement office,                     !- Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {175dcb15-d6d6-445f-990f-7e9052c983e8}, !- Building Story Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a763adf9-394f-4b79-9742-f1f2c599e002}, !- Handle
  B1_Basement office_roof,                !- Name
  RoofCeiling,                            !- Surface Type
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 48.768, 0,                       !- X,Y,Z Vertex 1 {m}
  16.09, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  73.152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0a691e-90da-485a-99d8-d8504a4cd7b6}, !- Handle
  B1_Basement office_floor,               !- Name
  Floor,                                  !- Surface Type
  {2dd6f53a-8abe-4275-be8d-788f4830c06b}, !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 0, -3.9624,                      !- X,Y,Z Vertex 1 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, -3.9624,                !- X,Y,Z Vertex 3 {m}
  73.152, 0, -3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d07a49c-95f4-42be-a600-2b7b4990f019}, !- Handle
  B1_Basement office_wall 0,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 48.768, 0,                       !- X,Y,Z Vertex 1 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 2 {m}
  16.09, 0, -3.9624,                      !- X,Y,Z Vertex 3 {m}
  16.09, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cffcc0-514f-4b11-8615-f5fcee72c16b}, !- Handle
  B1_Basement office_wall 1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.09, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  16.09, 0, -3.9624,                      !- X,Y,Z Vertex 2 {m}
  73.152, 0, -3.9624,                     !- X,Y,Z Vertex 3 {m}
  73.152, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f33a01-a04d-4ae0-ada7-7e4b43482a97}, !- Handle
  B1_Basement office_wall 2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  73.152, 0, -3.9624,                     !- X,Y,Z Vertex 2 {m}
  73.152, 48.768, -3.9624,                !- X,Y,Z Vertex 3 {m}
  73.152, 48.768, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb8b779-d816-45d2-95bb-65127d1d1979}, !- Handle
  B1_Basement office_wall 3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.152, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  73.152, 48.768, -3.9624,                !- X,Y,Z Vertex 2 {m}
  16.09, 48.768, -3.9624,                 !- X,Y,Z Vertex 3 {m}
  16.09, 48.768, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {2979dfb2-7e70-4b05-85a8-0d0e80ae8ed8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  100,                                    !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Timestep,
  {436da125-8917-43ea-abef-a4bb248072a5}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {78b3d39c-56e8-4613-9081-0496ef14b2fd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Sizing:Parameters,
  {92321b6d-d227-4d7f-85b2-b1351dc1c030}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {cca9a0bd-c31f-41f3-92ee-f34641b94df3}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Rendering:Color,
  {01387cb5-cf22-47bb-9bf0-8d1fc8db29d7}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {88b52a77-9c44-443a-bb36-9a8d4c5a8080}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a75daa29-1bcd-4393-bd77-d1a14a46d389}, !- Handle
  Office OfficeLarge Main Data Center Lights, !- Name
  {88b52a77-9c44-443a-bb36-9a8d4c5a8080}, !- Lights Definition Name
  {6cb66cc6-6607-497a-8237-b80cc38d643a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {172bcfbd-b1d1-436e-aca9-967891274a1b}, !- Handle
  {88b52a77-9c44-443a-bb36-9a8d4c5a8080}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a1302d1a-41fc-4e04-9f44-f7f4f9265489}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9afabc6e-9432-419b-894f-0b1bc3576dc7}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {a1302d1a-41fc-4e04-9f44-f7f4f9265489}, !- Electric Equipment Definition Name
  {6cb66cc6-6607-497a-8237-b80cc38d643a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a98a5484-ebfd-46de-8e55-5a3fddefeea8}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {981602c4-5f4c-471b-a5b1-a7e862c67bb7}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {706b68dc-c0e2-493e-a80f-6ab0b039e5cf}, !- Lighting Schedule Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {706b68dc-c0e2-493e-a80f-6ab0b039e5cf}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {35896305-b245-4902-9f7a-a6ce5dea1bc5}, !- Default Day Schedule Name
  {fb7d1577-295b-497b-a8b0-a20e7d31bdb1}, !- Summer Design Day Schedule Name
  {ddbb7b37-f7cf-4132-bfda-c8359e940ee5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35896305-b245-4902-9f7a-a6ce5dea1bc5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6be69bae-ff25-43fc-b130-abde04836639}, !- Handle
  Schedule Rule 1,                        !- Name
  {706b68dc-c0e2-493e-a80f-6ab0b039e5cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38a951f2-36a1-4a12-910c-1fce97058e24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38a951f2-36a1-4a12-910c-1fce97058e24}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb7d1577-295b-497b-a8b0-a20e7d31bdb1}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd2f568-3f60-479d-93f2-c78be5c3ff6a}, !- Handle
  Schedule Rule 2,                        !- Name
  {706b68dc-c0e2-493e-a80f-6ab0b039e5cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57375a70-1886-48d1-b748-e7f37cd686ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57375a70-1886-48d1-b748-e7f37cd686ef}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ddbb7b37-f7cf-4132-bfda-c8359e940ee5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Handle
  DataCenter_EQUIP_SCH,                   !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {7c0c3517-4e73-4dc4-b4f3-e03af0308773}, !- Default Day Schedule Name
  {03cab994-605e-485b-bad9-a7db4ec0de6f}, !- Summer Design Day Schedule Name
  {4c4a9061-6159-47f9-8f25-afce6b62249f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c0c3517-4e73-4dc4-b4f3-e03af0308773}, !- Handle
  Schedule Day 3,                         !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03cab994-605e-485b-bad9-a7db4ec0de6f}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ea9901a-2941-402c-bce8-7525ddedf201}, !- Handle
  Schedule Rule 3,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2a4c56ad-02c7-472d-baf6-92e4a7fd3290}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a4c56ad-02c7-472d-baf6-92e4a7fd3290}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c7e3dd32-ab4e-4635-ba1f-f9c14c1c95df}, !- Handle
  Schedule Rule 4,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {71ecbc7f-8928-4bae-a672-cddadcaf7f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {71ecbc7f-8928-4bae-a672-cddadcaf7f28}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5a0b6251-d095-4877-baf9-894b3edd7ed7}, !- Handle
  Schedule Rule 5,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e360020e-2f56-42c6-8e40-1f2a5337743d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e360020e-2f56-42c6-8e40-1f2a5337743d}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a336c9c9-340e-4c12-b495-016f47597fae}, !- Handle
  Schedule Rule 6,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b83948f1-f291-4c1e-a355-7a472c603d60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b83948f1-f291-4c1e-a355-7a472c603d60}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2bcec7b-6ce5-467f-af97-6e34681f7f19}, !- Handle
  Schedule Rule 7,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7c68bb1d-b50a-4f72-a9a8-46dcc092e691}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c68bb1d-b50a-4f72-a9a8-46dcc092e691}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {251214ed-2649-4ab9-b4e6-d1b3a5526454}, !- Handle
  Schedule Rule 8,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7afcb796-0b75-41e4-8231-e88e288bd86e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7afcb796-0b75-41e4-8231-e88e288bd86e}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9b42da92-d12f-4d79-be74-354040c717c3}, !- Handle
  Schedule Rule 9,                        !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4405a52e-760c-44a7-93c9-5624db134287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4405a52e-760c-44a7-93c9-5624db134287}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5ac6e639-a37f-4042-9e4c-6ac0439c6726}, !- Handle
  Schedule Rule 10,                       !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {11ec5c05-2810-46ee-8a5d-a528f393aa30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11ec5c05-2810-46ee-8a5d-a528f393aa30}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0e0fa4d-a76f-4f4f-8c61-d6a836f2bab4}, !- Handle
  Schedule Rule 11,                       !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7047f43-9965-4dde-a049-13308345100d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7047f43-9965-4dde-a049-13308345100d}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {42a886af-78d4-4f1c-ba04-cffe93acb8be}, !- Handle
  Schedule Rule 12,                       !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5fabc349-84fe-4d58-85e1-ac7aeaf059b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fabc349-84fe-4d58-85e1-ac7aeaf059b8}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a114352d-7e11-4d88-949d-3a7f206074fc}, !- Handle
  Schedule Rule 13,                       !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b605bd2a-fa41-4373-ba13-8690e23455aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b605bd2a-fa41-4373-ba13-8690e23455aa}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c4ae5d4f-810e-47d9-8865-38008dd5c6d8}, !- Handle
  Schedule Rule 14,                       !- Name
  {557c337d-9306-4a1f-8db1-7fc569ab4e4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1330c0e4-cc9f-47a4-a563-436f0fde0e78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1330c0e4-cc9f-47a4-a563-436f0fde0e78}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c4a9061-6159-47f9-8f25-afce6b62249f}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 11, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {328fc8aa-da1b-4bf9-b092-931e19abbf7b}, !- Handle
  Office OfficeLarge Main Data Center Thermostat, !- Name
  {1c86928d-f635-4716-a119-9a505d6932fb}, !- Heating Setpoint Temperature Schedule Name
  {c305d9a1-116e-483d-bf66-cb73a73f2b42}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1c86928d-f635-4716-a119-9a505d6932fb}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {24afa0c2-112d-4e2b-b53b-988698c5427d}, !- Default Day Schedule Name
  {2489fd16-9088-40b8-a374-57011a4133fa}, !- Summer Design Day Schedule Name
  {16a6bedc-ecdf-4d2a-b732-9e731915a9c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24afa0c2-112d-4e2b-b53b-988698c5427d}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Handle
  temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Handle
  On_Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {16a6bedc-ecdf-4d2a-b732-9e731915a9c3}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2489fd16-9088-40b8-a374-57011a4133fa}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c305d9a1-116e-483d-bf66-cb73a73f2b42}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {ce809fad-afbd-4296-ba93-4612a045816f}, !- Default Day Schedule Name
  {5122a8ea-c694-43a8-9d2e-e61e531f6a32}, !- Summer Design Day Schedule Name
  {9228a1ac-4608-432d-819d-6e0a1275a684}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce809fad-afbd-4296-ba93-4612a045816f}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9228a1ac-4608-432d-819d-6e0a1275a684}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5122a8ea-c694-43a8-9d2e-e61e531f6a32}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Rendering:Color,
  {8953cc86-ad75-4b4b-9e9c-05c30c926f6d}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0dba809c-ac6f-4517-9ceb-8643e969f8ea}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52b97814-f835-4e04-bd67-85b2271b8a7e}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {0dba809c-ac6f-4517-9ceb-8643e969f8ea}, !- People Definition Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {059b1f5e-be7d-4a5d-b826-0c172ddffc5e}, !- Work Efficiency Schedule Name
  {1ff69f9c-8d11-4b53-bf38-8a30d2716f5a}, !- Clothing Insulation Schedule Name
  {0f004a4e-e484-48ea-839c-058697921db4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1ff69f9c-8d11-4b53-bf38-8a30d2716f5a}, !- Handle
  Clothing Schedule,                      !- Name
  {2809c082-53bb-46d3-bfdd-0fadfe2402c8}, !- Schedule Type Limits Name
  {1f789368-4390-494f-99f4-cdb9d4fe49f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f789368-4390-494f-99f4-cdb9d4fe49f7}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2809c082-53bb-46d3-bfdd-0fadfe2402c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17d37eb3-26c1-46b2-b9ae-f97c61e1fd59}, !- Handle
  Schedule Rule 15,                       !- Name
  {1ff69f9c-8d11-4b53-bf38-8a30d2716f5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c64681ad-f774-446c-b866-f9d3c3d5dfe4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c64681ad-f774-446c-b866-f9d3c3d5dfe4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2809c082-53bb-46d3-bfdd-0fadfe2402c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2809c082-53bb-46d3-bfdd-0fadfe2402c8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {0f004a4e-e484-48ea-839c-058697921db4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8dba3067-b79b-4216-988c-c35333a58323}, !- Schedule Type Limits Name
  {729c8d17-fb46-48e0-9ddb-154c04acf173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {729c8d17-fb46-48e0-9ddb-154c04acf173}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8dba3067-b79b-4216-988c-c35333a58323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8dba3067-b79b-4216-988c-c35333a58323}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {059b1f5e-be7d-4a5d-b826-0c172ddffc5e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {c720a817-d5cc-4545-85cc-41ab8ce61f8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c720a817-d5cc-4545-85cc-41ab8ce61f8b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {bdd3c236-a05f-4c23-b4f1-a0966b7d1124}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.0000284167235,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e306e487-5758-4c22-b315-cb1541331d1e}, !- Handle
  Office WholeBuilding - Lg Office Lights, !- Name
  {bdd3c236-a05f-4c23-b4f1-a0966b7d1124}, !- Lights Definition Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {daf040cd-bc32-476b-a2e2-fd0d65ce1419}, !- Handle
  {bdd3c236-a05f-4c23-b4f1-a0966b7d1124}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5d859e2c-6a39-4dd8-923c-f9c3f721340a}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.0000473612058,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6a39202-0d34-4866-89e0-4005de36d85c}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {5d859e2c-6a39-4dd8-923c-f9c3f721340a}, !- Electric Equipment Definition Name
  {4ae6ef1f-cf06-4f32-b453-79df05a70720}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6723b48c-f6b1-4197-b234-c384fbbee61e}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {1fec20c1-974b-48f8-8759-40c2b5a300d8}, !- Handle
  GBCZ,                                   !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  3B;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {69fa170c-3b18-4e90-bcfd-4c0d2a9a182e}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25ea72dc-1840-4a5e-9a13-8d4666495b59}, !- Number of People Schedule Name
  {e2cfc630-14fa-4c1e-bb93-9b68dd139c02}, !- People Activity Level Schedule Name
  {706b68dc-c0e2-493e-a80f-6ab0b039e5cf}, !- Lighting Schedule Name
  {3de648fb-1223-4ae4-9e27-ac63e2d6633c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {25ea72dc-1840-4a5e-9a13-8d4666495b59}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {428726b1-13ef-48be-b475-026e82cf0a29}, !- Default Day Schedule Name
  {86b5e488-8ad5-47f4-8221-5a474bd7ad0e}, !- Summer Design Day Schedule Name
  {8e3aa2d1-0321-42c8-8b23-26cf7220397f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {428726b1-13ef-48be-b475-026e82cf0a29}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7949fb2b-a07c-4f97-8640-f9c1b288f5d2}, !- Handle
  Schedule Rule 16,                       !- Name
  {25ea72dc-1840-4a5e-9a13-8d4666495b59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75102a12-5e2c-4a51-ade8-6077150cb2f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75102a12-5e2c-4a51-ade8-6077150cb2f0}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86b5e488-8ad5-47f4-8221-5a474bd7ad0e}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {523ab46b-e9fa-4837-bb6e-65dbcafa9a74}, !- Handle
  Schedule Rule 17,                       !- Name
  {25ea72dc-1840-4a5e-9a13-8d4666495b59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2fc9a23-8351-4de4-9661-4aa1c5f42dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2fc9a23-8351-4de4-9661-4aa1c5f42dd3}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {8e3aa2d1-0321-42c8-8b23-26cf7220397f}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2cfc630-14fa-4c1e-bb93-9b68dd139c02}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {8a9b12f3-33e7-4b67-a1db-edde7436642f}, !- Schedule Type Limits Name
  {1836087b-b2f9-49dc-b5c3-4f3af0e4c2a3}, !- Default Day Schedule Name
  {a63ba1be-7601-4f5f-8e33-d8303ad8182a}, !- Summer Design Day Schedule Name
  {52122c40-373e-4ac2-84a2-529407ccf452}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1836087b-b2f9-49dc-b5c3-4f3af0e4c2a3}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {8a9b12f3-33e7-4b67-a1db-edde7436642f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {52122c40-373e-4ac2-84a2-529407ccf452}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {8a9b12f3-33e7-4b67-a1db-edde7436642f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a63ba1be-7601-4f5f-8e33-d8303ad8182a}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {8a9b12f3-33e7-4b67-a1db-edde7436642f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a9b12f3-33e7-4b67-a1db-edde7436642f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3de648fb-1223-4ae4-9e27-ac63e2d6633c}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {9886d693-5e32-4301-8cde-687b003cd834}, !- Default Day Schedule Name
  {90e834c4-58a7-4093-8d8d-0e4c9c02627f}, !- Summer Design Day Schedule Name
  {a47bb48f-fa97-4c56-b9e1-42a6ab4d0e5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9886d693-5e32-4301-8cde-687b003cd834}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dcde384-9c52-4911-a3ee-ec3cc9f275be}, !- Handle
  Schedule Rule 18,                       !- Name
  {3de648fb-1223-4ae4-9e27-ac63e2d6633c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36febcb8-f31a-4843-a17f-0148efe85b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36febcb8-f31a-4843-a17f-0148efe85b40}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90e834c4-58a7-4093-8d8d-0e4c9c02627f}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c39ac23d-47d7-4864-8ca3-c67ae4f37083}, !- Handle
  Schedule Rule 19,                       !- Name
  {3de648fb-1223-4ae4-9e27-ac63e2d6633c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b6238a7-d4ea-4546-95c7-81d410bb6285}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b6238a7-d4ea-4546-95c7-81d410bb6285}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a47bb48f-fa97-4c56-b9e1-42a6ab4d0e5c}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {bbbe617a-c1a0-4ba2-a065-8d59fc3d7a20}, !- Default Day Schedule Name
  {d883e70f-ce4d-464e-8bb9-edbfdccf1d8f}, !- Summer Design Day Schedule Name
  {b7232723-b545-4372-b9ac-d5b056aa8c82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbbe617a-c1a0-4ba2-a065-8d59fc3d7a20}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d883e70f-ce4d-464e-8bb9-edbfdccf1d8f}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d95c6f09-85ab-45a1-bcd1-15e56276e4d5}, !- Handle
  Schedule Rule 20,                       !- Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f65aad33-57b1-480e-95a8-2b2b3f01af66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f65aad33-57b1-480e-95a8-2b2b3f01af66}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7232723-b545-4372-b9ac-d5b056aa8c82}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d301505-9f24-49dd-884c-d0d699bed7c2}, !- Handle
  Schedule Rule 21,                       !- Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7030076-cfd0-4221-88d8-bcc6fe1ce4ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7030076-cfd0-4221-88d8-bcc6fe1ce4ed}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c96a8a6e-e099-4135-881f-0e7ed66fd136}, !- Handle
  Office WholeBuilding - Lg Office Thermostat, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {ed0c2217-fa65-49aa-8c9b-c39a3c94115f}, !- Default Day Schedule Name
  {66e86cd6-8a92-4a96-9dce-ac6814be4a80}, !- Summer Design Day Schedule Name
  {6efd4e52-f9ce-4d2b-8a9d-7d4ac4cfd3cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed0c2217-fa65-49aa-8c9b-c39a3c94115f}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {66e86cd6-8a92-4a96-9dce-ac6814be4a80}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ed9acec5-84dc-47ac-8be7-5da0214e5a20}, !- Handle
  Schedule Rule 22,                       !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac94f588-3a4a-4383-ae87-4c5a47715f38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac94f588-3a4a-4383-ae87-4c5a47715f38}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {67129be3-fc29-4a98-b271-d85995b1d0b0}, !- Handle
  Schedule Rule 23,                       !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cb9b511-6406-4c28-8ab6-00d0802b0c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cb9b511-6406-4c28-8ab6-00d0802b0c3d}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  5,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  12,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  12,                                     !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  5;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6efd4e52-f9ce-4d2b-8a9d-7d4ac4cfd3cc}, !- Handle
  OfficeLarge HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {ff38c985-bea6-4fc2-8e38-12f8da395090}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {58ac2bfd-77d6-4bdc-9b46-937c183d2ea2}, !- Default Day Schedule Name
  {35663c7c-5475-4a51-9273-f3c38a368c8e}, !- Summer Design Day Schedule Name
  {d2bbe45a-e564-4377-ad02-ab612a9efedd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58ac2bfd-77d6-4bdc-9b46-937c183d2ea2}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2bbe45a-e564-4377-ad02-ab612a9efedd}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5e22a87e-8a6c-493e-b734-463f6fafa53b}, !- Handle
  Schedule Rule 24,                       !- Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c39147e-9493-48b0-a386-76f39abd22e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c39147e-9493-48b0-a386-76f39abd22e7}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {35663c7c-5475-4a51-9273-f3c38a368c8e}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b824b91b-f312-4ec8-9fc0-dfd275aa7690}, !- Handle
  Schedule Rule 25,                       !- Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90f380d4-ce40-4328-b06a-ff2075850d8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90f380d4-ce40-4328-b06a-ff2075850d8e}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  37,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  28,                                     !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  26,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  37;                                     !- Value Until Time 4

OS:DefaultScheduleSet,
  {2f9bc6bc-ef55-4604-bb07-0c716c13c640}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cc1ab07-18f1-4f6c-87fa-bba4ba903c2e}, !- Handle
  Plenum Thermostat;                      !- Name

OS:Schedule:Constant,
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Handle
  Always On Discrete,                     !- Name
  {06d29f64-db24-4ac5-bf59-07878ce7dc83}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {06d29f64-db24-4ac5-bf59-07878ce7dc83}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ed98890b-5109-465f-901f-c3bf3692b69b}, !- Handle
  S1-plenum Infiltration,                 !- Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space or SpaceType Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ba19530-6630-4c2a-af77-8a8c36c4042b}, !- Handle
  S1_east space Infiltration,             !- Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62f84c8d-5fd6-4a02-8632-70b189c6f1f2}, !- Handle
  S1_north space Infiltration,            !- Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34bd6a6b-3616-4054-9cd6-9fe1f19af030}, !- Handle
  S1_south space Infiltration,            !- Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b698dd9d-e221-4d9b-8b72-6ef96a0b0fba}, !- Handle
  S1_west space Infiltration,             !- Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1781847d-a2cc-48a0-9540-3caede4bd894}, !- Handle
  S2-plenum Infiltration,                 !- Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space or SpaceType Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ba1bea7-bf2d-4200-937e-ffbdd46c14f8}, !- Handle
  S2_east space Infiltration,             !- Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b07f24a-b2ea-44ae-b788-765862e65e31}, !- Handle
  S2_north space Infiltration,            !- Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a712a611-2662-4666-99c1-303658099bb8}, !- Handle
  S2_south space Infiltration,            !- Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a812c936-2e49-46da-98ac-344b20601288}, !- Handle
  S2_west space Infiltration,             !- Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5683dde-692d-4f40-aff8-fc9f08af047c}, !- Handle
  S3-plenum Infiltration,                 !- Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space or SpaceType Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.38133377e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1748c62-1bc1-4760-8831-c132f1053b8e}, !- Handle
  S3_east space Infiltration,             !- Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cac52659-38e6-4362-9af0-53bbee589cdb}, !- Handle
  S3_north space Infiltration,            !- Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a79af77-301a-406f-b0c4-caac1850e738}, !- Handle
  S3_south space Infiltration,            !- Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88ed6292-a587-49cf-898c-589ad8d5f2c4}, !- Handle
  S3_west space Infiltration,             !- Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space or SpaceType Name
  {30856015-a4f9-4d2b-997f-f2c04ee3ed1b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {9d63f41a-6493-4b93-b7df-d3dadfc5589c}, !- Handle
  Changsha_HN_CHN,                        !- Name
  28.1167,                                !- Latitude {deg}
  112.7833,                               !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  120,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {145870e8-b53c-4e5e-8bf7-f14c3a75b10a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {595c0afe-87b7-4018-94ee-820f12b6a2b8}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- Handle
  B1_Basement office ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d55dad23-c0ce-40b2-8432-04ac6cd58c8a}, !- Zone Air Inlet Port List
  {fa0b19bf-17a6-452f-8986-bc7d7424a531}, !- Zone Air Exhaust Port List
  {f54ddb48-13e0-4bf7-9713-31c06156f689}, !- Zone Air Node Name
  {d6fa3d91-f7af-49c0-9177-b7c68f6fcaa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9200dd71-5970-41fe-ab22-ca8f25906c4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d695137-bfbf-4638-89a1-d83bb3690840}, !- Handle
  B1_Basement office ZN Zone Air Node,    !- Name
  {f54ddb48-13e0-4bf7-9713-31c06156f689}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f54ddb48-13e0-4bf7-9713-31c06156f689}, !- Handle
  {16e13c9b-878a-4b84-b81f-a1ad34868590}, !- Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- Source Object
  11,                                     !- Outlet Port
  {5d695137-bfbf-4638-89a1-d83bb3690840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d55dad23-c0ce-40b2-8432-04ac6cd58c8a}, !- Handle
  {944a6610-2327-46d2-8188-142166d573c6}, !- Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- HVAC Component
  {1c081e7a-958b-4201-b79f-fcf2bc36d73d}; !- Port 1

OS:PortList,
  {fa0b19bf-17a6-452f-8986-bc7d7424a531}, !- Handle
  {1a419b02-5162-466f-9c59-70818b06f729}, !- Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}; !- HVAC Component

OS:PortList,
  {d6fa3d91-f7af-49c0-9177-b7c68f6fcaa0}, !- Handle
  {20f429b9-7e54-416f-a552-d8e410b17dd9}, !- Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- HVAC Component
  {d366889c-5f7e-4bca-badd-897b039bf871}; !- Port 1

OS:Sizing:Zone,
  {4d8f7d40-715f-4543-89ed-2ea73ef23a5d}, !- Handle
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbf23d68-ad6d-42cf-8096-2cddc374b187}, !- Handle
  B1_Basement office ZN Zone HVAC Equipment List, !- Name
  {9de5f741-cc09-4939-89f6-8284b70dc9c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9c69b04-fed9-4360-8f49-45a414da9ed1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9200dd71-5970-41fe-ab22-ca8f25906c4c}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 1, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Handle
  B1_Data center ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95f7df48-8429-4462-abfb-add116ee55e3}, !- Zone Air Inlet Port List
  {2484f0aa-3295-4a8b-8d90-dc1c5f3087bb}, !- Zone Air Exhaust Port List
  {ab91a670-f0a8-4785-a23e-5621c56036a8}, !- Zone Air Node Name
  {0141ffe8-ce72-4e0c-a9f8-65dd2d8ab152}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d09d2cc6-e270-464a-acc3-0103a9103ff5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11a8b7da-8ce5-4d22-9def-ca1280834456}, !- Handle
  B1_Data center ZN Zone Air Node,        !- Name
  {ab91a670-f0a8-4785-a23e-5621c56036a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab91a670-f0a8-4785-a23e-5621c56036a8}, !- Handle
  {68cb01fb-d695-44f8-b56c-0010cf9a9b76}, !- Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Source Object
  11,                                     !- Outlet Port
  {11a8b7da-8ce5-4d22-9def-ca1280834456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95f7df48-8429-4462-abfb-add116ee55e3}, !- Handle
  {5d1b5f29-a418-45e9-92b9-f7d90c1315e9}, !- Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- HVAC Component
  {d322d3ee-b000-44bb-843c-d2a7cf8e478c}; !- Port 1

OS:PortList,
  {2484f0aa-3295-4a8b-8d90-dc1c5f3087bb}, !- Handle
  {2460ca8b-a2e5-4854-9108-5ae5b415fc9f}, !- Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}; !- HVAC Component

OS:PortList,
  {0141ffe8-ce72-4e0c-a9f8-65dd2d8ab152}, !- Handle
  {2f9fa0e1-9a0e-4511-b83d-ddd2ef56b89c}, !- Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- HVAC Component
  {8f1f1fa0-7689-4f93-8392-af9d5f868a8b}; !- Port 1

OS:Sizing:Zone,
  {f5a90ea3-bed9-4ea1-8252-489287a09965}, !- Handle
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fed9725-2d3e-453d-ad8a-0746607dc3f6}, !- Handle
  B1_Data center ZN Zone HVAC Equipment List, !- Name
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afe14a75-53a7-4cc5-b648-9417817b3aa5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d09d2cc6-e270-464a-acc3-0103a9103ff5}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {1c86928d-f635-4716-a119-9a505d6932fb}, !- Heating Setpoint Temperature Schedule Name
  {c305d9a1-116e-483d-bf66-cb73a73f2b42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}, !- Handle
  S1-plenum ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea4ff29e-702a-4532-a891-ceaf2a3fb4fe}, !- Zone Air Inlet Port List
  {56677c08-2359-49c4-8ff6-ef5df56d647f}, !- Zone Air Exhaust Port List
  {a486e4fe-a24b-44a7-8ca3-ba318c946bb1}, !- Zone Air Node Name
  {ba673d95-3ace-4abe-9a3c-965302108d95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a2e5c98-70e2-462c-aa63-07d7f16350eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f160e28-39d3-4c6b-8275-0e7dc06ceed8}, !- Handle
  S1-plenum ZN Zone Air Node,             !- Name
  {a486e4fe-a24b-44a7-8ca3-ba318c946bb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a486e4fe-a24b-44a7-8ca3-ba318c946bb1}, !- Handle
  {8912927f-36f9-4102-9752-561e38236b0b}, !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}, !- Source Object
  11,                                     !- Outlet Port
  {1f160e28-39d3-4c6b-8275-0e7dc06ceed8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea4ff29e-702a-4532-a891-ceaf2a3fb4fe}, !- Handle
  {e0577b07-562d-410f-9f89-90e517302324}, !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}; !- HVAC Component

OS:PortList,
  {56677c08-2359-49c4-8ff6-ef5df56d647f}, !- Handle
  {8ccca9ff-6769-45d7-ac2b-399ca2ea52e0}, !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}; !- HVAC Component

OS:PortList,
  {ba673d95-3ace-4abe-9a3c-965302108d95}, !- Handle
  {f38c0b44-940f-417f-ad59-ce81af846cdf}, !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}; !- HVAC Component

OS:Sizing:Zone,
  {5052d279-dbc3-4785-aeaa-d1816bbe2fad}, !- Handle
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bccecb8a-50ae-476b-9976-fa18d7076943}, !- Handle
  S1-plenum ZN Zone HVAC Equipment List,  !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {1a2e5c98-70e2-462c-aa63-07d7f16350eb}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Handle
  S1_core space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf627205-c691-4a6d-a4b0-b51b2f499d68}, !- Zone Air Inlet Port List
  {88eb907e-74e5-4f51-8812-237ad46173d9}, !- Zone Air Exhaust Port List
  {4dfdc981-60fc-4f55-b66a-093e6facc854}, !- Zone Air Node Name
  {0d6f3bdf-940c-46a5-a2d6-63fc347abae4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67520ab8-ba54-4f19-8145-d89b2d4b60e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3df829fe-8f3b-4817-ab00-792edc2bcd94}, !- Handle
  S1_core space ZN Zone Air Node,         !- Name
  {4dfdc981-60fc-4f55-b66a-093e6facc854}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dfdc981-60fc-4f55-b66a-093e6facc854}, !- Handle
  {9b56ca38-b25f-441d-8f7e-2f2f61c17043}, !- Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Source Object
  11,                                     !- Outlet Port
  {3df829fe-8f3b-4817-ab00-792edc2bcd94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf627205-c691-4a6d-a4b0-b51b2f499d68}, !- Handle
  {6c6fa77a-9a76-40e3-b390-ea7f10cda7c8}, !- Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- HVAC Component
  {5f16ec65-80dd-4e0c-9f93-45d76b276791}; !- Port 1

OS:PortList,
  {88eb907e-74e5-4f51-8812-237ad46173d9}, !- Handle
  {41478c3f-b449-4cc8-b009-0de62409fdea}, !- Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}; !- HVAC Component

OS:PortList,
  {0d6f3bdf-940c-46a5-a2d6-63fc347abae4}, !- Handle
  {faa25a91-57d1-44d2-8700-b2068b1c4b0c}, !- Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- HVAC Component
  {f085eaa6-f325-44aa-b533-3930e756769a}; !- Port 1

OS:Sizing:Zone,
  {aaea88eb-1a3e-4709-86dd-cf26c7bdd780}, !- Handle
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fde841e4-6207-42af-80c1-cc5d091835b3}, !- Handle
  S1_core space ZN Zone HVAC Equipment List, !- Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6eb9c62b-6b4f-41ea-975f-3757aea29b2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {67520ab8-ba54-4f19-8145-d89b2d4b60e8}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 2, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- Handle
  S1_east space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e051575-c52c-48ec-82e4-12d934475caf}, !- Zone Air Inlet Port List
  {ba6ff06e-a60f-495b-8f4f-ba6fcaf4f0ac}, !- Zone Air Exhaust Port List
  {efce8a07-96f8-42bb-8306-e93758ba058a}, !- Zone Air Node Name
  {9357e9dd-b108-4e03-9278-fbc65d68c94f}, !- Zone Return Air Port List
  {e7535268-66ef-4792-a165-7cb69a0803f5}, !- Primary Daylighting Control Name
  0.376,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {63de6216-3676-465d-ad1e-9ca98db0caa2}, !- Secondary Daylighting Control Name
  0.143,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19a5994b-299e-49fc-81bb-6cd60093bb45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35bdcfa5-a1dd-41ea-88d3-6b63220eabf5}, !- Handle
  S1_east space ZN Zone Air Node,         !- Name
  {efce8a07-96f8-42bb-8306-e93758ba058a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efce8a07-96f8-42bb-8306-e93758ba058a}, !- Handle
  {3f7154be-6f97-4292-889f-887372a5b680}, !- Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- Source Object
  11,                                     !- Outlet Port
  {35bdcfa5-a1dd-41ea-88d3-6b63220eabf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e051575-c52c-48ec-82e4-12d934475caf}, !- Handle
  {9e37e7b8-0a4a-4325-ac95-679a81595942}, !- Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- HVAC Component
  {2d74a24f-4e34-479a-b324-69af9f75b55a}; !- Port 1

OS:PortList,
  {ba6ff06e-a60f-495b-8f4f-ba6fcaf4f0ac}, !- Handle
  {469d842d-d9d2-4561-a9d1-8a9114a21d81}, !- Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}; !- HVAC Component

OS:PortList,
  {9357e9dd-b108-4e03-9278-fbc65d68c94f}, !- Handle
  {000c2e62-ad1d-4e5a-9a20-04ac71213318}, !- Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- HVAC Component
  {3db74ff2-4b8d-4b84-86dc-c77416443348}; !- Port 1

OS:Sizing:Zone,
  {cf7d84ce-3d88-4f55-99ad-4c84a2f32eff}, !- Handle
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a9426a9-589f-4ebc-940d-0868c1ead47b}, !- Handle
  S1_east space ZN Zone HVAC Equipment List, !- Name
  {6c9c2904-c614-4082-993e-e0bea904a1b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c80435c-0869-47f8-b2e9-c1293e912895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {19a5994b-299e-49fc-81bb-6cd60093bb45}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 3, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- Handle
  S1_north space ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {850ab684-56ea-4372-86fc-5cdf76379558}, !- Zone Air Inlet Port List
  {7f9f0341-433a-4627-9ad7-fecf2bfc22b2}, !- Zone Air Exhaust Port List
  {310b92ef-e5f6-4357-9836-631b974da709}, !- Zone Air Node Name
  {af3a051e-f393-4629-bc82-0bb240b583d8}, !- Zone Return Air Port List
  {848016fd-50a3-478d-a3b4-972780f45395}, !- Primary Daylighting Control Name
  0.366,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {54dad681-5b38-4b98-a996-3bed7d92bc8b}, !- Secondary Daylighting Control Name
  0.142,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58869403-c7ca-4b25-ae4d-f5726618dd88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e9bb9f-19ed-4ad4-a04d-bda9d881ff57}, !- Handle
  S1_north space ZN Zone Air Node,        !- Name
  {310b92ef-e5f6-4357-9836-631b974da709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {310b92ef-e5f6-4357-9836-631b974da709}, !- Handle
  {70a96494-8229-481c-a9ae-cfbd5bb6cf64}, !- Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- Source Object
  11,                                     !- Outlet Port
  {96e9bb9f-19ed-4ad4-a04d-bda9d881ff57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {850ab684-56ea-4372-86fc-5cdf76379558}, !- Handle
  {5d5da5f4-00ea-48dd-8ef2-b4c709569d14}, !- Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- HVAC Component
  {b555a545-0884-43bd-ae49-f9a5458faedd}; !- Port 1

OS:PortList,
  {7f9f0341-433a-4627-9ad7-fecf2bfc22b2}, !- Handle
  {b9f2a909-939a-4958-aca4-62ae331bf5ef}, !- Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}; !- HVAC Component

OS:PortList,
  {af3a051e-f393-4629-bc82-0bb240b583d8}, !- Handle
  {ac12c5dd-2cdb-4db5-b0e5-04e6a1558744}, !- Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- HVAC Component
  {0f433912-0812-4025-b68a-850c57aa2ec0}; !- Port 1

OS:Sizing:Zone,
  {d3db6a7a-63f7-4165-8a17-7371c67b5038}, !- Handle
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a30709a-d80e-460b-a94f-10f1eb19bfa7}, !- Handle
  S1_north space ZN Zone HVAC Equipment List, !- Name
  {e92be12c-af2f-4492-8a4b-430cc90d5171}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aeb31068-9e33-4283-ba5c-fcebfd48aa92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {58869403-c7ca-4b25-ae4d-f5726618dd88}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 4, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- Handle
  S1_south space ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6b0da98-4d99-4adc-beb0-efbac95ad3ec}, !- Zone Air Inlet Port List
  {f864f1fa-39a7-4c61-bb82-f8cf67492ca8}, !- Zone Air Exhaust Port List
  {0754edec-4aeb-45e1-a42f-6afbb759d08f}, !- Zone Air Node Name
  {3bdb3208-1ae3-4379-919f-5cb1f872bb64}, !- Zone Return Air Port List
  {2eae68c9-40a1-4651-8a58-8c72d5466cad}, !- Primary Daylighting Control Name
  0.366,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {06389edc-02ac-4e2c-aa77-73f7406c7ce3}, !- Secondary Daylighting Control Name
  0.142,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bc9eb81-972a-4bd6-8597-d940e33ef407}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa02a56-50a5-43d4-8654-221f26e9404e}, !- Handle
  S1_south space ZN Zone Air Node,        !- Name
  {0754edec-4aeb-45e1-a42f-6afbb759d08f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0754edec-4aeb-45e1-a42f-6afbb759d08f}, !- Handle
  {6ea604fc-3d1e-488b-aa97-2b0832a6227f}, !- Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- Source Object
  11,                                     !- Outlet Port
  {1fa02a56-50a5-43d4-8654-221f26e9404e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6b0da98-4d99-4adc-beb0-efbac95ad3ec}, !- Handle
  {1847bd7f-32eb-4bbd-bdd8-f0d37e76114e}, !- Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- HVAC Component
  {f9501b8c-9bb9-4f58-96af-c47ae9bcf06b}; !- Port 1

OS:PortList,
  {f864f1fa-39a7-4c61-bb82-f8cf67492ca8}, !- Handle
  {7417da2f-4e9e-44a0-8b80-6036289f59ac}, !- Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}; !- HVAC Component

OS:PortList,
  {3bdb3208-1ae3-4379-919f-5cb1f872bb64}, !- Handle
  {f432ae03-4869-482d-9815-9228a6b2a9f0}, !- Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- HVAC Component
  {ea58aa9b-6301-4357-8255-9887d6465dce}; !- Port 1

OS:Sizing:Zone,
  {d2026141-367f-4130-b2f7-28fcc7e8612f}, !- Handle
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4910cac7-86b8-4632-9262-8b6cae74f054}, !- Handle
  S1_south space ZN Zone HVAC Equipment List, !- Name
  {c848d36f-c596-49b2-a0d8-0e01a9931446}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72ca350c-ad1a-45d4-82f5-729459a7e4ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3bc9eb81-972a-4bd6-8597-d940e33ef407}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 5, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- Handle
  S1_west space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef065efa-f21f-4cde-8986-8213ce29f0df}, !- Zone Air Inlet Port List
  {a0e7c6e0-9dfe-4f8a-8d92-06e7c8bc88b3}, !- Zone Air Exhaust Port List
  {d0dab674-6a21-4d58-bb44-50fad5456292}, !- Zone Air Node Name
  {569df3b9-275a-4ffa-89bb-b704441c12bc}, !- Zone Return Air Port List
  {f87f273d-2e06-438b-8196-36c1ee730d82}, !- Primary Daylighting Control Name
  0.376,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4d1c30cb-7013-4dda-b66d-03c067f87187}, !- Secondary Daylighting Control Name
  0.143,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33a88a92-375a-413c-85e3-ecd6dca2cca4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bb07870-c5ed-4233-9ad8-d7ba27eb3bd5}, !- Handle
  S1_west space ZN Zone Air Node,         !- Name
  {d0dab674-6a21-4d58-bb44-50fad5456292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0dab674-6a21-4d58-bb44-50fad5456292}, !- Handle
  {46e4f377-36e6-49ab-b378-f2106a0ecf80}, !- Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- Source Object
  11,                                     !- Outlet Port
  {9bb07870-c5ed-4233-9ad8-d7ba27eb3bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef065efa-f21f-4cde-8986-8213ce29f0df}, !- Handle
  {26385ba3-675b-4a2d-b9f5-3436956730a9}, !- Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- HVAC Component
  {28302e15-467d-431e-96d5-9a3a4726e8cf}; !- Port 1

OS:PortList,
  {a0e7c6e0-9dfe-4f8a-8d92-06e7c8bc88b3}, !- Handle
  {c44027f4-a1c8-4fb2-a121-326ee1c063be}, !- Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}; !- HVAC Component

OS:PortList,
  {569df3b9-275a-4ffa-89bb-b704441c12bc}, !- Handle
  {f2e74829-8d86-49b3-a585-028484c1d34f}, !- Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- HVAC Component
  {d7e6d387-9080-4b90-b35c-8c050e220254}; !- Port 1

OS:Sizing:Zone,
  {afdb6442-2ac1-4474-ba73-ac1409140dc3}, !- Handle
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f0d864b-fa54-491f-b997-fbc2f7cbf00d}, !- Handle
  S1_west space ZN Zone HVAC Equipment List, !- Name
  {8765f730-5377-4965-97f2-5915fe0cf7e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {748d1c17-9fe6-48e4-ae0d-502dfae0a299}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {33a88a92-375a-413c-85e3-ecd6dca2cca4}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 6, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}, !- Handle
  S2-plenum ZN,                           !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c57dc81-4e05-48e9-9f77-b48db84aaa84}, !- Zone Air Inlet Port List
  {49fbbd49-cc2e-4a17-98cf-155d21e5f21d}, !- Zone Air Exhaust Port List
  {4ec3ed4e-26ac-40fd-9582-58dbce1b9a8e}, !- Zone Air Node Name
  {cd3fe6f3-b28b-42aa-90b2-1293b39b9d0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5e59a3e-1d1d-4646-991e-055481952619}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f561e99-bc3f-4ccf-8cc8-d29474e0891e}, !- Handle
  S2-plenum ZN Zone Air Node,             !- Name
  {4ec3ed4e-26ac-40fd-9582-58dbce1b9a8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec3ed4e-26ac-40fd-9582-58dbce1b9a8e}, !- Handle
  {fc9f4aea-48de-4c04-9602-75394938ed38}, !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}, !- Source Object
  11,                                     !- Outlet Port
  {6f561e99-bc3f-4ccf-8cc8-d29474e0891e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c57dc81-4e05-48e9-9f77-b48db84aaa84}, !- Handle
  {98ba06a0-2e18-4f45-ae3e-d2bfdc1cc7e6}, !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}; !- HVAC Component

OS:PortList,
  {49fbbd49-cc2e-4a17-98cf-155d21e5f21d}, !- Handle
  {1f47a212-e793-4cc4-9d55-e61f750914c2}, !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}; !- HVAC Component

OS:PortList,
  {cd3fe6f3-b28b-42aa-90b2-1293b39b9d0f}, !- Handle
  {73ea626a-36d0-49ad-a546-ba44d04582fa}, !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}; !- HVAC Component

OS:Sizing:Zone,
  {ca03deec-339a-4fbb-9ed2-25ea96e7f175}, !- Handle
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83acb2ea-7b67-438a-aee0-8f4f25c4e1d9}, !- Handle
  S2-plenum ZN Zone HVAC Equipment List,  !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c5e59a3e-1d1d-4646-991e-055481952619}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- Handle
  S2_core space ZN,                       !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7a0698e-7024-4328-b636-eb6345afdd9d}, !- Zone Air Inlet Port List
  {14495996-307e-4b8f-af06-b27df551e4bc}, !- Zone Air Exhaust Port List
  {ba77488e-eca1-4b83-8195-27cd10fde5e8}, !- Zone Air Node Name
  {0c83f4d9-4329-41cc-8526-fe0e508d854b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f20262b0-66b1-4c69-bd62-2064561ab650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9290419-76c1-4403-9101-6fc61d4371c0}, !- Handle
  S2_core space ZN Zone Air Node,         !- Name
  {ba77488e-eca1-4b83-8195-27cd10fde5e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba77488e-eca1-4b83-8195-27cd10fde5e8}, !- Handle
  {1739dc81-5dd0-448f-b9dd-00e5659cd6d6}, !- Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- Source Object
  11,                                     !- Outlet Port
  {a9290419-76c1-4403-9101-6fc61d4371c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7a0698e-7024-4328-b636-eb6345afdd9d}, !- Handle
  {e02cf94f-1552-4283-86e8-13129c9b85bd}, !- Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- HVAC Component
  {69a9a1cf-e7bb-4e70-82dd-6ac32e47277f}; !- Port 1

OS:PortList,
  {14495996-307e-4b8f-af06-b27df551e4bc}, !- Handle
  {88fb837b-9911-478d-808e-08482bdbb044}, !- Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}; !- HVAC Component

OS:PortList,
  {0c83f4d9-4329-41cc-8526-fe0e508d854b}, !- Handle
  {623d5250-e4d7-4943-ad10-410807c9336a}, !- Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- HVAC Component
  {ebde6445-8198-408e-bec8-a6d4ee6e666f}; !- Port 1

OS:Sizing:Zone,
  {5ed48063-f689-4530-a043-f2d296a30dc5}, !- Handle
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6ef5260-d371-4e37-9677-fc91e571e267}, !- Handle
  S2_core space ZN Zone HVAC Equipment List, !- Name
  {f697b037-6465-45b4-bc8d-21cab642d5fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f7e69e3-f3e5-4cfb-a9b3-bafad007d78a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f20262b0-66b1-4c69-bd62-2064561ab650}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 7, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- Handle
  S2_east space ZN,                       !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a097a067-e45e-4e45-afda-ec1288356f19}, !- Zone Air Inlet Port List
  {3beef351-2078-44cb-85ee-57951d1dcbe2}, !- Zone Air Exhaust Port List
  {da1d0abc-cf16-4712-b1f5-08fff1e681cd}, !- Zone Air Node Name
  {d4b83590-5215-4190-ab44-7a189b536902}, !- Zone Return Air Port List
  {cd8a351f-561f-4c9b-a81a-ee99205010b3}, !- Primary Daylighting Control Name
  0.367,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5686d40e-e8c2-4b6b-94a4-4dcb390ae140}, !- Secondary Daylighting Control Name
  0.147,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {485cae32-c787-40eb-adf3-118db8122645}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7119ee37-ac2d-4622-ada7-9f1342d02c37}, !- Handle
  S2_east space ZN Zone Air Node,         !- Name
  {da1d0abc-cf16-4712-b1f5-08fff1e681cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da1d0abc-cf16-4712-b1f5-08fff1e681cd}, !- Handle
  {71f1a343-5061-4761-8320-097b48dad4b9}, !- Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- Source Object
  11,                                     !- Outlet Port
  {7119ee37-ac2d-4622-ada7-9f1342d02c37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a097a067-e45e-4e45-afda-ec1288356f19}, !- Handle
  {28672de1-4fe1-4103-aeae-eafddc9730b3}, !- Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- HVAC Component
  {bb143a85-260b-4145-86ed-0ce2b31dfdb6}; !- Port 1

OS:PortList,
  {3beef351-2078-44cb-85ee-57951d1dcbe2}, !- Handle
  {57671982-2f67-4afa-9f3e-5bb47c35c5bd}, !- Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}; !- HVAC Component

OS:PortList,
  {d4b83590-5215-4190-ab44-7a189b536902}, !- Handle
  {0f1ee927-46e3-4b20-8a84-b29c8254e3c1}, !- Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- HVAC Component
  {72e23d40-185e-4622-a417-23afe5f2266e}; !- Port 1

OS:Sizing:Zone,
  {b7f20c88-9e08-4060-8c27-a83a7306a82e}, !- Handle
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da1a7efa-f698-4a83-8bb0-06060a0e12e3}, !- Handle
  S2_east space ZN Zone HVAC Equipment List, !- Name
  {ca985c06-dceb-425e-9ff1-25506204dc72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {659638bd-0c87-4058-b460-2238752ce3aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {485cae32-c787-40eb-adf3-118db8122645}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 8, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- Handle
  S2_north space ZN,                      !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c74c2fa9-5905-43ff-a2fd-e8ae676cf360}, !- Zone Air Inlet Port List
  {3691efbf-4f4a-4bae-9f1c-b55484eb44be}, !- Zone Air Exhaust Port List
  {9a512d9b-f97d-46e6-9b43-f6829235fcfe}, !- Zone Air Node Name
  {50a65e17-0b19-45a0-828c-3ab95b8eaefa}, !- Zone Return Air Port List
  {9918afec-af43-4e4e-81e9-dcf975dfc398}, !- Primary Daylighting Control Name
  0.36,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {2bd17eec-cafc-4bd8-bb91-505ecd0b478c}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8466a0a6-38d2-4e76-8f1c-5b19b8892ba3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d21c153-20bf-4707-8e32-0bb6665254cf}, !- Handle
  S2_north space ZN Zone Air Node,        !- Name
  {9a512d9b-f97d-46e6-9b43-f6829235fcfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a512d9b-f97d-46e6-9b43-f6829235fcfe}, !- Handle
  {1756218e-6623-4d84-99f5-155b448aec75}, !- Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- Source Object
  11,                                     !- Outlet Port
  {6d21c153-20bf-4707-8e32-0bb6665254cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c74c2fa9-5905-43ff-a2fd-e8ae676cf360}, !- Handle
  {31699998-da08-4396-a573-9d60e188c774}, !- Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- HVAC Component
  {7109345c-3e7a-4312-b29b-eb6fea068534}; !- Port 1

OS:PortList,
  {3691efbf-4f4a-4bae-9f1c-b55484eb44be}, !- Handle
  {9f14f5c5-913e-4f3e-8953-6cf0ed778a19}, !- Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}; !- HVAC Component

OS:PortList,
  {50a65e17-0b19-45a0-828c-3ab95b8eaefa}, !- Handle
  {a151a7a5-c209-4fa8-871a-19f59f6b1da1}, !- Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- HVAC Component
  {a1f55eef-a13a-47af-b886-28af1d94f30c}; !- Port 1

OS:Sizing:Zone,
  {f222c9b4-1163-482e-9689-ad4a3e73a563}, !- Handle
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89ab7ff1-4ca9-4a01-812e-9ddbf844101c}, !- Handle
  S2_north space ZN Zone HVAC Equipment List, !- Name
  {97eaa2c2-9997-4891-a57e-abf0e42288b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02072593-7c9d-4540-8011-fff08e3cf54d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8466a0a6-38d2-4e76-8f1c-5b19b8892ba3}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 9, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- Handle
  S2_south space ZN,                      !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28e8ad4b-6643-4bfb-ae93-d693a9a834ef}, !- Zone Air Inlet Port List
  {7e73a6c7-cb1c-4bde-96c5-b53c28b37fca}, !- Zone Air Exhaust Port List
  {15ba6eee-e0de-4ce9-a769-2683e5785f67}, !- Zone Air Node Name
  {d568bd69-18ad-48b2-a109-339cfee90936}, !- Zone Return Air Port List
  {d6549302-2e46-45e0-a011-b05636c6db84}, !- Primary Daylighting Control Name
  0.36,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {0c94a37c-20a0-4819-8790-b406e8d95dfb}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d097d8a7-782a-457e-a26f-a0e52a315e56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec64f6ed-9a34-4ef6-98a4-707fbdc395c1}, !- Handle
  S2_south space ZN Zone Air Node,        !- Name
  {15ba6eee-e0de-4ce9-a769-2683e5785f67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ba6eee-e0de-4ce9-a769-2683e5785f67}, !- Handle
  {b58e21ef-dd11-4a51-96fa-31bdd9e6fc5a}, !- Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- Source Object
  11,                                     !- Outlet Port
  {ec64f6ed-9a34-4ef6-98a4-707fbdc395c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28e8ad4b-6643-4bfb-ae93-d693a9a834ef}, !- Handle
  {101d5434-53c4-462c-9dc9-44cfc2dd2409}, !- Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- HVAC Component
  {141073d2-4e0e-420d-b56a-b856f7fd9067}; !- Port 1

OS:PortList,
  {7e73a6c7-cb1c-4bde-96c5-b53c28b37fca}, !- Handle
  {0f4e1a7f-e586-4bf4-bbd2-890338f3f92b}, !- Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}; !- HVAC Component

OS:PortList,
  {d568bd69-18ad-48b2-a109-339cfee90936}, !- Handle
  {b501ee84-b3a8-44c2-b652-45d1e4356d92}, !- Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- HVAC Component
  {cd410551-17e5-4253-a019-cf5f502b3dbc}; !- Port 1

OS:Sizing:Zone,
  {8b76d1e4-36f3-43b9-9e51-53ead135451e}, !- Handle
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {943b0b26-69f2-4eab-981e-b6325e1b9bc8}, !- Handle
  S2_south space ZN Zone HVAC Equipment List, !- Name
  {23defc77-06a8-4b6f-aad8-5acadd2c7ccb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed9b7529-e7a6-4f16-90c4-69bea106fa45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d097d8a7-782a-457e-a26f-a0e52a315e56}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 10, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86ee0827-109f-4429-a244-fb1066d33393}, !- Handle
  S2_west space ZN,                       !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3b610c5-6ce7-4362-a910-f0fde9a82401}, !- Zone Air Inlet Port List
  {3f3f380c-bdcb-4657-aa1e-ba43dcf6b0fa}, !- Zone Air Exhaust Port List
  {058b0171-1771-4839-92ae-ab402161a971}, !- Zone Air Node Name
  {e9a80dc6-9337-4499-b519-66212528a97e}, !- Zone Return Air Port List
  {7c3584f9-5a13-4d0f-be78-c7c2881eb846}, !- Primary Daylighting Control Name
  0.367,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e527d1b2-18c7-4d97-8d41-08186f86cb70}, !- Secondary Daylighting Control Name
  0.147,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ddb75df-8ba3-484a-8815-d78045991ee2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31d9651c-f239-40c3-b982-087d423dc69e}, !- Handle
  S2_west space ZN Zone Air Node,         !- Name
  {058b0171-1771-4839-92ae-ab402161a971}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {058b0171-1771-4839-92ae-ab402161a971}, !- Handle
  {fa232aac-fed2-4af4-a608-19e94fc183c8}, !- Name
  {86ee0827-109f-4429-a244-fb1066d33393}, !- Source Object
  11,                                     !- Outlet Port
  {31d9651c-f239-40c3-b982-087d423dc69e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3b610c5-6ce7-4362-a910-f0fde9a82401}, !- Handle
  {b515e101-6a5f-40ce-b971-bdb14a9d5ef2}, !- Name
  {86ee0827-109f-4429-a244-fb1066d33393}, !- HVAC Component
  {3d1c3c9f-8ef1-4257-a30e-051d36249b27}; !- Port 1

OS:PortList,
  {3f3f380c-bdcb-4657-aa1e-ba43dcf6b0fa}, !- Handle
  {70ed0008-073b-4567-a895-f3e4c3b616c9}, !- Name
  {86ee0827-109f-4429-a244-fb1066d33393}; !- HVAC Component

OS:PortList,
  {e9a80dc6-9337-4499-b519-66212528a97e}, !- Handle
  {ef413778-6bad-4e8e-8e68-9782ef70b40b}, !- Name
  {86ee0827-109f-4429-a244-fb1066d33393}, !- HVAC Component
  {ff01f9e2-26fa-42a9-8fd7-a5e14a45e627}; !- Port 1

OS:Sizing:Zone,
  {8a3b2022-b6ca-41b9-8434-9ff4fa8a6752}, !- Handle
  {86ee0827-109f-4429-a244-fb1066d33393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cd5ae60-29b0-4f56-9c46-634af6d74b13}, !- Handle
  S2_west space ZN Zone HVAC Equipment List, !- Name
  {86ee0827-109f-4429-a244-fb1066d33393}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9195f847-9c3f-46b5-9c51-3030186b9702}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5ddb75df-8ba3-484a-8815-d78045991ee2}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 11, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}, !- Handle
  S3-plenum ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19ee7bed-6976-4df6-9ad8-91b639c49b4c}, !- Zone Air Inlet Port List
  {20f8443a-59ca-4266-9f75-266cc0f6bb0c}, !- Zone Air Exhaust Port List
  {e76b8e75-149f-4c0f-980f-1f602dd3a9e7}, !- Zone Air Node Name
  {3e12cfab-93be-44bb-89c8-a66a38e6fd3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c26d8bef-37a9-4ad2-870e-20e4de0b4b37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5ba7469-440d-4f3e-9885-2ea87864cfba}, !- Handle
  S3-plenum ZN Zone Air Node,             !- Name
  {e76b8e75-149f-4c0f-980f-1f602dd3a9e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e76b8e75-149f-4c0f-980f-1f602dd3a9e7}, !- Handle
  {c73ad44a-7492-47f0-8301-c77670bf7955}, !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}, !- Source Object
  11,                                     !- Outlet Port
  {d5ba7469-440d-4f3e-9885-2ea87864cfba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19ee7bed-6976-4df6-9ad8-91b639c49b4c}, !- Handle
  {30b59867-a03f-420b-80c8-879111b25254}, !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}; !- HVAC Component

OS:PortList,
  {20f8443a-59ca-4266-9f75-266cc0f6bb0c}, !- Handle
  {2f8ca74a-72d7-407c-a9c6-c78271944568}, !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}; !- HVAC Component

OS:PortList,
  {3e12cfab-93be-44bb-89c8-a66a38e6fd3d}, !- Handle
  {97d973ec-9753-495b-bb18-52c9f8b93706}, !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}; !- HVAC Component

OS:Sizing:Zone,
  {459433ba-9c4c-4639-a95e-b988601db8aa}, !- Handle
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5e16953-0b49-4af9-a1f8-f2404c1cbb69}, !- Handle
  S3-plenum ZN Zone HVAC Equipment List,  !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c26d8bef-37a9-4ad2-870e-20e4de0b4b37}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:ThermalZone,
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- Handle
  S3_core space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d533e116-9066-4f5b-b591-37909a604238}, !- Zone Air Inlet Port List
  {f5faec11-ed1a-4249-8495-e768119cece5}, !- Zone Air Exhaust Port List
  {0e11583c-1193-4815-9317-015d6799b1e9}, !- Zone Air Node Name
  {ab7f0ce1-9142-43e8-b626-936ca139415b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a129dba-25de-43cc-a2b3-df0ced50c79a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e623fa3e-19f1-4220-8a2c-bc5dc3095678}, !- Handle
  S3_core space ZN Zone Air Node,         !- Name
  {0e11583c-1193-4815-9317-015d6799b1e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e11583c-1193-4815-9317-015d6799b1e9}, !- Handle
  {f0d6faed-65e1-4150-a8dc-e3c74e5c8faf}, !- Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- Source Object
  11,                                     !- Outlet Port
  {e623fa3e-19f1-4220-8a2c-bc5dc3095678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d533e116-9066-4f5b-b591-37909a604238}, !- Handle
  {d7d45041-d13f-4c0b-9537-53f680ea7095}, !- Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- HVAC Component
  {d8804ae7-87f3-45cd-984d-0f7df9fdbb91}; !- Port 1

OS:PortList,
  {f5faec11-ed1a-4249-8495-e768119cece5}, !- Handle
  {e78f0e0a-d1c9-4caa-9d38-fa569bb0a9fd}, !- Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}; !- HVAC Component

OS:PortList,
  {ab7f0ce1-9142-43e8-b626-936ca139415b}, !- Handle
  {2b6e093d-a2d8-45e1-a2f9-0ca9af725077}, !- Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- HVAC Component
  {a3f0b793-39cf-414b-bf74-ecec24029a27}; !- Port 1

OS:Sizing:Zone,
  {ebf4e094-dd19-4093-a64e-e7abf3fca8a3}, !- Handle
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d12c57c8-8403-4de9-abc2-5a6490b0ecdb}, !- Handle
  S3_core space ZN Zone HVAC Equipment List, !- Name
  {5a15c336-f5bd-4500-9e5d-1bb0aaac05f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2d7872c-a3e7-491b-a08b-ed91ed6ef9a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a129dba-25de-43cc-a2b3-df0ced50c79a}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 12, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- Handle
  S3_east space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1449d135-0c6e-4ef8-af29-6c1410eb9e3f}, !- Zone Air Inlet Port List
  {c9f0008d-b90c-47d7-a29f-b233d691adeb}, !- Zone Air Exhaust Port List
  {fcb8f850-20d9-4490-99fd-295899a47f56}, !- Zone Air Node Name
  {89659839-f427-431b-a5ae-6ae6355651a0}, !- Zone Return Air Port List
  {bfaf6462-4892-4a43-96d7-ec4269a30660}, !- Primary Daylighting Control Name
  0.367,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1bfc6678-21b8-4a18-87cf-79c730423262}, !- Secondary Daylighting Control Name
  0.147,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fb396ae-3129-4286-8df7-9b3d2492f739}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07cce3b-2e5b-4f88-be8e-d43f813a223d}, !- Handle
  S3_east space ZN Zone Air Node,         !- Name
  {fcb8f850-20d9-4490-99fd-295899a47f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb8f850-20d9-4490-99fd-295899a47f56}, !- Handle
  {ed3b0f92-4937-4926-98e9-18fd1979f549}, !- Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- Source Object
  11,                                     !- Outlet Port
  {c07cce3b-2e5b-4f88-be8e-d43f813a223d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1449d135-0c6e-4ef8-af29-6c1410eb9e3f}, !- Handle
  {1c9681d8-74dc-4739-8537-1c42d9352fe3}, !- Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- HVAC Component
  {6639cbfe-e9d2-48a9-aefb-aedbb451d383}; !- Port 1

OS:PortList,
  {c9f0008d-b90c-47d7-a29f-b233d691adeb}, !- Handle
  {07377c57-3301-4d7a-a558-25ef3603b921}, !- Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}; !- HVAC Component

OS:PortList,
  {89659839-f427-431b-a5ae-6ae6355651a0}, !- Handle
  {3699e95c-cd21-4c80-858e-bdd78fc43f91}, !- Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- HVAC Component
  {b81f39d7-2a59-48ec-8946-ebe7bcce1696}; !- Port 1

OS:Sizing:Zone,
  {dab9c417-cbe2-4489-b454-63efaba88bb7}, !- Handle
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bfc839b-968f-4125-9840-8f1dc957ff52}, !- Handle
  S3_east space ZN Zone HVAC Equipment List, !- Name
  {0e76e624-2955-47f8-8a0e-e3589eb0e4e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a13dab6-d5e4-42a3-b3cf-603f65220c8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6fb396ae-3129-4286-8df7-9b3d2492f739}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 13, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- Handle
  S3_north space ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {112fe2da-e824-487f-b554-ff88932a9390}, !- Zone Air Inlet Port List
  {29d1fbc3-f6a3-4707-aaf0-c64c415af099}, !- Zone Air Exhaust Port List
  {1689f8de-19de-45ed-af44-46426bfb873c}, !- Zone Air Node Name
  {a3e10a33-bb62-4f88-aad7-4d4010fc4b14}, !- Zone Return Air Port List
  {4fd4e8b2-5139-4d82-8ac9-01634e099c64}, !- Primary Daylighting Control Name
  0.36,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {ca227dd2-919b-47d2-ac30-330b1cbb647a}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d873241a-7bfd-4b9d-bfc3-3ebd2d27916d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f0b5ba6-7116-4c1e-9fdd-9ae914eaaf45}, !- Handle
  S3_north space ZN Zone Air Node,        !- Name
  {1689f8de-19de-45ed-af44-46426bfb873c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1689f8de-19de-45ed-af44-46426bfb873c}, !- Handle
  {debb1212-77c6-462e-933a-cab8a070bb4b}, !- Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- Source Object
  11,                                     !- Outlet Port
  {7f0b5ba6-7116-4c1e-9fdd-9ae914eaaf45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {112fe2da-e824-487f-b554-ff88932a9390}, !- Handle
  {68c65b88-90c3-4321-b410-7108bcd1517a}, !- Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- HVAC Component
  {2e0eb780-1965-4f24-b5e1-e2967fb98cf9}; !- Port 1

OS:PortList,
  {29d1fbc3-f6a3-4707-aaf0-c64c415af099}, !- Handle
  {fa972e49-138a-4e03-ae39-a9f0eef7ba8e}, !- Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}; !- HVAC Component

OS:PortList,
  {a3e10a33-bb62-4f88-aad7-4d4010fc4b14}, !- Handle
  {ecb9617c-0de1-47a4-89e2-7fd35e5833e8}, !- Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- HVAC Component
  {07f49195-11a4-417b-b76f-b8822c5bb026}; !- Port 1

OS:Sizing:Zone,
  {f23fe8f8-16b7-41b6-9608-95f2df833477}, !- Handle
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abadb0b1-953f-4ccc-ba48-56f191738694}, !- Handle
  S3_north space ZN Zone HVAC Equipment List, !- Name
  {eb400a39-d4eb-4585-ad40-3eabb1509bb7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fb00fcb-7bf1-4fc1-a589-0ac9e35ba49a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d873241a-7bfd-4b9d-bfc3-3ebd2d27916d}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 14, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- Handle
  S3_south space ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c39f17-204d-473e-8e65-2084611866cd}, !- Zone Air Inlet Port List
  {1b2c1c89-1aa0-4023-a06c-7bccbfeb6374}, !- Zone Air Exhaust Port List
  {86c4f5d8-675e-465c-b365-328c56f9ba40}, !- Zone Air Node Name
  {111f4069-7bda-49ec-8a37-dc26b396f46c}, !- Zone Return Air Port List
  {ee6b6fb0-c456-4ddc-b550-e37ffaf8afa8}, !- Primary Daylighting Control Name
  0.36,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {0906dce0-ada1-4c14-8ff1-4b8d5c1ba7b3}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d06f6ea-e20a-4134-b151-3ace8f125a52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b00b86bf-9ac4-42a8-8df6-a2fc10302d21}, !- Handle
  S3_south space ZN Zone Air Node,        !- Name
  {86c4f5d8-675e-465c-b365-328c56f9ba40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86c4f5d8-675e-465c-b365-328c56f9ba40}, !- Handle
  {db4e7107-03cc-4e00-aa51-c518ee218ef2}, !- Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- Source Object
  11,                                     !- Outlet Port
  {b00b86bf-9ac4-42a8-8df6-a2fc10302d21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c39f17-204d-473e-8e65-2084611866cd}, !- Handle
  {76462e11-a5bb-4b42-a54c-6feec0adcd85}, !- Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- HVAC Component
  {f27a103c-ad94-4a14-80c9-45440cbf6995}; !- Port 1

OS:PortList,
  {1b2c1c89-1aa0-4023-a06c-7bccbfeb6374}, !- Handle
  {1db09744-8f11-4194-a1da-8580e92db0e0}, !- Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}; !- HVAC Component

OS:PortList,
  {111f4069-7bda-49ec-8a37-dc26b396f46c}, !- Handle
  {a2e19ccc-5711-4b4d-8ab3-68bdca708faa}, !- Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- HVAC Component
  {d33b749c-a012-4688-9d8e-3646ee8d23d3}; !- Port 1

OS:Sizing:Zone,
  {f6860eda-f018-4238-bbe4-95735feb3e6c}, !- Handle
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {059e54de-f357-48b9-8228-9d6b448d132c}, !- Handle
  S3_south space ZN Zone HVAC Equipment List, !- Name
  {465f4af6-8a38-41a3-9124-8ed4ea9cfebd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7df6787d-961a-4010-9e4e-a03cdaecbb99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d06f6ea-e20a-4134-b151-3ace8f125a52}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 15, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- Handle
  S3_west space ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
