  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb3f7d62-6758-42f1-8fb7-52d37643f1ad}, !- Zone Air Inlet Port List
  {25a75823-96cc-45fe-928f-1524e06fd321}, !- Zone Air Exhaust Port List
  {3064ef93-8a98-4627-9a87-70751660dc7f}, !- Zone Air Node Name
  {e0f952a7-d0a9-4b35-881b-e044e1077e99}, !- Zone Return Air Port List
  {510cc6d5-6b64-491a-b57e-076ed62e47f7}, !- Primary Daylighting Control Name
  0.367,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {551867ae-8ad6-43db-ad09-294c0bb5bcf4}, !- Secondary Daylighting Control Name
  0.147,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5819774d-0575-49b5-ad45-9b8a99448358}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1edf87fb-39de-4367-a690-6b7a48386d73}, !- Handle
  S3_west space ZN Zone Air Node,         !- Name
  {3064ef93-8a98-4627-9a87-70751660dc7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3064ef93-8a98-4627-9a87-70751660dc7f}, !- Handle
  {d455f0e8-5f4a-4bf0-8c15-e9aeb311872a}, !- Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- Source Object
  11,                                     !- Outlet Port
  {1edf87fb-39de-4367-a690-6b7a48386d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb3f7d62-6758-42f1-8fb7-52d37643f1ad}, !- Handle
  {47e05514-632b-4ab9-9d65-5f9c6762c59c}, !- Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- HVAC Component
  {cef1a32e-159f-40cf-93bc-728fb1786a8c}; !- Port 1

OS:PortList,
  {25a75823-96cc-45fe-928f-1524e06fd321}, !- Handle
  {cfc4e54c-204c-4673-9b07-a0e056d34446}, !- Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}; !- HVAC Component

OS:PortList,
  {e0f952a7-d0a9-4b35-881b-e044e1077e99}, !- Handle
  {ce68b56e-3065-479e-90e3-e4b27b699c1d}, !- Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- HVAC Component
  {3268e290-18c7-4ec0-a2b3-11c4f131a4e8}; !- Port 1

OS:Sizing:Zone,
  {2b7fc8ac-b15b-42d4-9ecb-445a7c673668}, !- Handle
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44a251d1-82a3-4b42-bbc4-f79640a88099}, !- Handle
  S3_west space ZN Zone HVAC Equipment List, !- Name
  {93744d02-7b20-48f4-bc2c-31b2c5fd887c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {326abf52-5b30-48ad-a4f5-4386d7ec06cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5819774d-0575-49b5-ad45-9b8a99448358}, !- Handle
  Office WholeBuilding - Lg Office Thermostat 16, !- Name
  {3b19c7ba-5846-47eb-8015-34ccbb2ddd88}, !- Heating Setpoint Temperature Schedule Name
  {ff38c985-bea6-4fc2-8e38-12f8da395090}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {a0157b2d-4433-4eda-9f1c-fec334a503bb}, !- Handle
  Changsha,                               !- City
  HN,                                     !- State Province Region
  CHN,                                    !- Country
  ISD-TMYx,                               !- Data Source
  576870,                                 !- WMO Number
  28.1167,                                !- Latitude {deg}
  112.7833,                               !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  120,                                    !- Elevation {m}
  C:/sites/git_code/autobps/data/weather/CHN_HN_Changsha.576870_TMYx.epw, !- Url
  E93495ED;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {066e743d-3ad3-431c-8542-af3d18b4031c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9833333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8d4b8c9d-bc7c-4213-82c8-a1e85584c295}, !- Handle
  Changsha Ann Clg .4% Condns DB=>MWB,    !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99892,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.604,                                  !- ASHRAE Taub {dimensionless}
  1.876;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1e3da67e-67d6-4194-bdfe-724d5856052e}, !- Handle
  Changsha Ann Htg 99.6% Condns DB,       !- Name
  -1.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99892,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4c69a5ae-5bbd-415c-8183-bd23d25a4088}, !- Plant Side Inlet Node Name
  {3a599e59-b241-4f4e-837e-7c197f08bc53}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {750e484a-0d54-41cb-a1d1-13ca945803f8}, !- Demand Side Inlet Node Name
  {7e727437-99a6-4b6d-b387-19740a159b3d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0798036c-9d1d-40aa-811c-59b194d6a830}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Demand Mixer Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Demand Splitter Name
  {d7223781-d76b-4089-87c0-c58e1f04ac97}, !- Supply Mixer Name
  {b8d0ca26-ee43-4afb-8c26-1317ef4afe82}; !- Supply Splitter Name

OS:Node,
  {0cbb8499-dcc9-45c4-8ca8-aa186a0b8d77}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {4c69a5ae-5bbd-415c-8183-bd23d25a4088}, !- Inlet Port
  {128bc122-bea8-4b9d-9d6b-d79c1f85d190}; !- Outlet Port

OS:Node,
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {941007ec-505f-4c39-989f-4bac37be5375}, !- Inlet Port
  {3a599e59-b241-4f4e-837e-7c197f08bc53}; !- Outlet Port

OS:Node,
  {156ee246-195b-4576-934f-eb5803ec57a4}, !- Handle
  Boiler 3971kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {5d4dae61-f8c2-49fd-bf9e-b235a322f785}, !- Inlet Port
  {a52b75bc-2103-42aa-8f37-ee4cb7f3a301}; !- Outlet Port

OS:Connector:Mixer,
  {d7223781-d76b-4089-87c0-c58e1f04ac97}, !- Handle
  Connector Mixer 1,                      !- Name
  {12d58f4c-fddf-4657-ab73-d40f4f5d1a0a}, !- Outlet Branch Name
  {f7b6916c-9dda-4852-92b9-287215df542f}, !- Inlet Branch Name 1
  {031fbb2c-e4fc-4fc2-b5ee-c1dcf9d0279a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b8d0ca26-ee43-4afb-8c26-1317ef4afe82}, !- Handle
  Connector Splitter 1,                   !- Name
  {f52759c1-3239-4b3c-9dd6-71fd4c78ffeb}, !- Inlet Branch Name
  {5d4dae61-f8c2-49fd-bf9e-b235a322f785}, !- Outlet Branch Name 1
  {164f75e0-f47b-404c-b808-b01ff94b8962}; !- Outlet Branch Name 2

OS:Connection,
  {4c69a5ae-5bbd-415c-8183-bd23d25a4088}, !- Handle
  {71a481ae-fb23-4979-b56b-02e14f1ff515}, !- Name
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Source Object
  14,                                     !- Outlet Port
  {0cbb8499-dcc9-45c4-8ca8-aa186a0b8d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4dae61-f8c2-49fd-bf9e-b235a322f785}, !- Handle
  {c8e932ee-ce10-4833-b3e1-7e4191cdaf33}, !- Name
  {b8d0ca26-ee43-4afb-8c26-1317ef4afe82}, !- Source Object
  3,                                      !- Outlet Port
  {156ee246-195b-4576-934f-eb5803ec57a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a599e59-b241-4f4e-837e-7c197f08bc53}, !- Handle
  {a046cf18-fc48-4e63-aa23-e3d0e0fa9afb}, !- Name
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}, !- Source Object
  3,                                      !- Outlet Port
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9eaa6e80-07b3-4dc8-911a-c9a0bd1b8314}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {750e484a-0d54-41cb-a1d1-13ca945803f8}, !- Inlet Port
  {5ed15c45-eb97-4da6-ba3a-892d0c5ce83d}; !- Outlet Port

OS:Node,
  {4a1ff54f-1783-4e13-acbb-5a93d1b94c5e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {fd56dc9c-f956-479f-9cfb-15ff88ddbe47}, !- Inlet Port
  {7e727437-99a6-4b6d-b387-19740a159b3d}; !- Outlet Port

OS:Node,
  {c77bbe77-8c25-4609-877f-4b0b928c1472}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b5865cea-f616-4c65-aea1-18a2a01585d5}, !- Inlet Port
  {e2aff0e3-b0db-425a-b4f3-90fa669cc143}; !- Outlet Port

OS:Connector:Mixer,
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Handle
  Connector Mixer 2,                      !- Name
  {2d9a2f02-961b-4094-a4b8-315a742e767e}, !- Outlet Branch Name
  {dbaf0d94-2a14-459d-9736-8b9e3a74588c}, !- Inlet Branch Name 1
  {9e7b0f4c-ea96-404b-939e-3db2e672772c}, !- Inlet Branch Name 2
  {7820c7a6-c7ef-4e68-af45-1423cd3036ec}, !- Inlet Branch Name 3
  {1286b8c5-d9cc-46d5-8b02-9e8fa5a9f342}, !- Inlet Branch Name 4
  {bb2485e9-2dec-49ac-b24f-f4212e89162d}, !- Inlet Branch Name 5
  {0b30e906-6732-4181-9ee1-d6587b47680c}, !- Inlet Branch Name 6
  {24af107b-e20e-4437-a15b-82c2e47c2ed4}, !- Inlet Branch Name 7
  {6a276a57-02cb-4fe6-a589-50247c4ce2b0}, !- Inlet Branch Name 8
  {e4f068e0-2213-46b9-b10b-1361f8bb7c39}, !- Inlet Branch Name 9
  {855bc9a8-671d-4e21-8a50-8f0aa644ad27}, !- Inlet Branch Name 10
  {ad34e7cc-3e81-46d6-bb31-6e445d541d2d}, !- Inlet Branch Name 11
  {1dd148f2-4ddc-4e85-9e60-3a6d17e36bee}, !- Inlet Branch Name 12
  {677df265-9d2e-4205-9f33-2c12c1df73d6}, !- Inlet Branch Name 13
  {c8ba6cd2-b202-40ff-ae62-8df1de3b4cd6}, !- Inlet Branch Name 14
  {63ff5aa3-dc3c-48a3-a54f-782d9997483a}, !- Inlet Branch Name 15
  {55c9f2a7-f0e4-4e09-9384-7ebdbd32ae32}, !- Inlet Branch Name 16
  {96cfec61-b678-475f-a334-5bbaa0a22f8c}, !- Inlet Branch Name 17
  {645f840c-44a1-47c0-8877-9c6ecbafc9b8}, !- Inlet Branch Name 18
  {5a77295e-b7ab-4c14-9dd0-97d6d9ee91c3}, !- Inlet Branch Name 19
  {0e9097cf-8853-44df-b4a4-530ff57d5855}, !- Inlet Branch Name 20
  {4d693af5-2a11-434d-8ce7-1c017bdfa91b}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Handle
  Connector Splitter 2,                   !- Name
  {6fe8829c-c9d4-45a5-bcf3-e70c6069b9e7}, !- Inlet Branch Name
  {b5865cea-f616-4c65-aea1-18a2a01585d5}, !- Outlet Branch Name 1
  {a888be43-e6f9-4484-ab5a-448224d7a0e0}, !- Outlet Branch Name 2
  {dfa610a5-d2bb-4832-87f0-a88b0c119c48}, !- Outlet Branch Name 3
  {ad26c24c-95c4-438c-96f6-aecad306c6ee}, !- Outlet Branch Name 4
  {eeb69346-a584-4b2e-8500-8318f02cd5e5}, !- Outlet Branch Name 5
  {b79978be-dffc-461b-a4a6-0814dfacff51}, !- Outlet Branch Name 6
  {56c20649-19bf-4fe2-b283-8b3e7cb64aa1}, !- Outlet Branch Name 7
  {1256af8c-c128-446a-9f74-ac90a83a3958}, !- Outlet Branch Name 8
  {358351ba-a814-4abd-aae2-718edd14206b}, !- Outlet Branch Name 9
  {28e5fbba-831d-494a-b936-67760409ae72}, !- Outlet Branch Name 10
  {2cdeccbe-05e1-4d27-bffb-c9693d41ae93}, !- Outlet Branch Name 11
  {9c534ced-3a8a-4553-802e-135693f9006c}, !- Outlet Branch Name 12
  {7fcddf53-973a-4864-aa7d-5c106eda2e0a}, !- Outlet Branch Name 13
  {bcdfb72e-9f27-43c6-9957-e97449d3f330}, !- Outlet Branch Name 14
  {682cb441-6e8d-4134-b750-5575bc377e33}, !- Outlet Branch Name 15
  {cd72226d-98f4-407e-827a-1027296e8f00}, !- Outlet Branch Name 16
  {66841c3b-4322-4fb7-8ebd-65c1d7fb6d8c}, !- Outlet Branch Name 17
  {9ed39759-5e88-4e3b-b876-4de82f41912a}, !- Outlet Branch Name 18
  {010c91c8-5bfd-45d2-b68a-3a4a2e4bb21b}, !- Outlet Branch Name 19
  {98478f12-525d-4ccd-a15b-c49bfab8cba2}, !- Outlet Branch Name 20
  {d42d0b9b-c91e-48f5-a6d2-def95a372b66}; !- Outlet Branch Name 21

OS:Connection,
  {750e484a-0d54-41cb-a1d1-13ca945803f8}, !- Handle
  {2530fce3-fb03-4b21-b6ec-83b0678117b8}, !- Name
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Source Object
  17,                                     !- Outlet Port
  {9eaa6e80-07b3-4dc8-911a-c9a0bd1b8314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5865cea-f616-4c65-aea1-18a2a01585d5}, !- Handle
  {68a64d60-7f71-453f-9aa2-639891fa4af7}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  3,                                      !- Outlet Port
  {c77bbe77-8c25-4609-877f-4b0b928c1472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e727437-99a6-4b6d-b387-19740a159b3d}, !- Handle
  {a00c28ca-b444-427d-8144-7aabc43496a6}, !- Name
  {4a1ff54f-1783-4e13-acbb-5a93d1b94c5e}, !- Source Object
  3,                                      !- Outlet Port
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {aeae4679-e28f-4e08-a6b2-e0bc74030e74}, !- Handle
  {e367be6d-415c-467f-8bd8-a91441766a7f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0798036c-9d1d-40aa-811c-59b194d6a830}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList, !- Name
  {22ce9a5a-bbc3-4865-85f7-a474fa5a4f07}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b106a6dc-ae69-4c25-a2ba-bcdad37878f2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {2f990701-2c5c-42bd-b20a-67737565aff4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f990701-2c5c-42bd-b20a-67737565aff4}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4b21b9fb-74b0-42b2-80b8-37f3747723c4}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b106a6dc-ae69-4c25-a2ba-bcdad37878f2}, !- Schedule Name
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {81eca42d-4d9f-4f80-8570-4914ee47c82d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {128bc122-bea8-4b9d-9d6b-d79c1f85d190}, !- Inlet Node Name
  {de60a7aa-21b9-4edc-9089-81aee2c70ac5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4e1e93d0-e8ae-4ced-8733-027ed95587a1}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {de60a7aa-21b9-4edc-9089-81aee2c70ac5}, !- Inlet Port
  {f52759c1-3239-4b3c-9dd6-71fd4c78ffeb}; !- Outlet Port

OS:Connection,
  {128bc122-bea8-4b9d-9d6b-d79c1f85d190}, !- Handle
  {dbada4b0-f5d4-49dd-9474-1b3f37b9867b}, !- Name
  {0cbb8499-dcc9-45c4-8ca8-aa186a0b8d77}, !- Source Object
  3,                                      !- Outlet Port
  {81eca42d-4d9f-4f80-8570-4914ee47c82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de60a7aa-21b9-4edc-9089-81aee2c70ac5}, !- Handle
  {cc82d322-9297-43c3-9939-dac780faf9bb}, !- Name
  {81eca42d-4d9f-4f80-8570-4914ee47c82d}, !- Source Object
  3,                                      !- Outlet Port
  {4e1e93d0-e8ae-4ced-8733-027ed95587a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52759c1-3239-4b3c-9dd6-71fd4c78ffeb}, !- Handle
  {111c06ee-6221-4927-8d1f-d2554310c225}, !- Name
  {4e1e93d0-e8ae-4ced-8733-027ed95587a1}, !- Source Object
  3,                                      !- Outlet Port
  {b8d0ca26-ee43-4afb-8c26-1317ef4afe82}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {79a3c28b-4f20-40aa-a9f5-f5b48f6447ca}, !- Handle
  Boiler 3971kBtu/hr 0.9 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {379a5cf3-8465-4fe3-8972-d99a2fb754ce}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {a52b75bc-2103-42aa-8f37-ee4cb7f3a301}, !- Boiler Water Inlet Node Name
  {4be1dd17-2611-4f7a-93d2-54c8264b59d4}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {355786e5-710c-4afd-a9c1-abea12d26ce1}, !- Handle
  Boiler 3971kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {4be1dd17-2611-4f7a-93d2-54c8264b59d4}, !- Inlet Port
  {f7b6916c-9dda-4852-92b9-287215df542f}; !- Outlet Port

OS:Connection,
  {a52b75bc-2103-42aa-8f37-ee4cb7f3a301}, !- Handle
  {3c6eda7a-1319-4c2c-9c3c-6632371c2470}, !- Name
  {156ee246-195b-4576-934f-eb5803ec57a4}, !- Source Object
  3,                                      !- Outlet Port
  {79a3c28b-4f20-40aa-a9f5-f5b48f6447ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {4be1dd17-2611-4f7a-93d2-54c8264b59d4}, !- Handle
  {b7975f7b-0ecc-4df5-95fd-0180a81b15d8}, !- Name
  {79a3c28b-4f20-40aa-a9f5-f5b48f6447ca}, !- Source Object
  12,                                     !- Outlet Port
  {355786e5-710c-4afd-a9c1-abea12d26ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b6916c-9dda-4852-92b9-287215df542f}, !- Handle
  {ddfb6537-f246-4921-95cc-b34c9b8c986d}, !- Name
  {355786e5-710c-4afd-a9c1-abea12d26ce1}, !- Source Object
  3,                                      !- Outlet Port
  {d7223781-d76b-4089-87c0-c58e1f04ac97}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73890e8c-55fb-4cfa-8900-a856be1facbd}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {156c2d4c-e300-4d4e-95de-f3d76db85d02}, !- Inlet Node Name
  {9182252f-57e8-4d7f-9425-bba1dde192fa}; !- Outlet Node Name

OS:Node,
  {6b385840-45bc-4b4c-96bb-f563852a0d31}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {164f75e0-f47b-404c-b808-b01ff94b8962}, !- Inlet Port
  {156c2d4c-e300-4d4e-95de-f3d76db85d02}; !- Outlet Port

OS:Connection,
  {164f75e0-f47b-404c-b808-b01ff94b8962}, !- Handle
  {e499f359-0396-427b-b714-cb113ce1275c}, !- Name
  {b8d0ca26-ee43-4afb-8c26-1317ef4afe82}, !- Source Object
  4,                                      !- Outlet Port
  {6b385840-45bc-4b4c-96bb-f563852a0d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bcc89d3-78a4-47a2-9075-f83fe4fc121f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9182252f-57e8-4d7f-9425-bba1dde192fa}, !- Inlet Port
  {031fbb2c-e4fc-4fc2-b5ee-c1dcf9d0279a}; !- Outlet Port

OS:Connection,
  {156c2d4c-e300-4d4e-95de-f3d76db85d02}, !- Handle
  {58c80758-f7d2-4f41-8650-971d41d406f2}, !- Name
  {6b385840-45bc-4b4c-96bb-f563852a0d31}, !- Source Object
  3,                                      !- Outlet Port
  {73890e8c-55fb-4cfa-8900-a856be1facbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9182252f-57e8-4d7f-9425-bba1dde192fa}, !- Handle
  {6a006195-1ecd-4fe8-ad40-54f88ebba249}, !- Name
  {73890e8c-55fb-4cfa-8900-a856be1facbd}, !- Source Object
  3,                                      !- Outlet Port
  {9bcc89d3-78a4-47a2-9075-f83fe4fc121f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031fbb2c-e4fc-4fc2-b5ee-c1dcf9d0279a}, !- Handle
  {c246d8e8-96e6-4e46-ad7e-6cca6dc02581}, !- Name
  {9bcc89d3-78a4-47a2-9075-f83fe4fc121f}, !- Source Object
  3,                                      !- Outlet Port
  {d7223781-d76b-4089-87c0-c58e1f04ac97}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e7cf0764-434e-4400-8889-767e1971a85e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e2aff0e3-b0db-425a-b4f3-90fa669cc143}, !- Inlet Node Name
  {c4d54d72-8994-4e4a-b88f-97aaf0fa1354}; !- Outlet Node Name

OS:Node,
  {cb0d3bfc-36db-4f7d-9073-2142ae09dfad}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {c4d54d72-8994-4e4a-b88f-97aaf0fa1354}, !- Inlet Port
  {dbaf0d94-2a14-459d-9736-8b9e3a74588c}; !- Outlet Port

OS:Connection,
  {e2aff0e3-b0db-425a-b4f3-90fa669cc143}, !- Handle
  {314bfbe5-e40f-49a8-bd93-40151ebc949c}, !- Name
  {c77bbe77-8c25-4609-877f-4b0b928c1472}, !- Source Object
  3,                                      !- Outlet Port
  {e7cf0764-434e-4400-8889-767e1971a85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d54d72-8994-4e4a-b88f-97aaf0fa1354}, !- Handle
  {5ae463e2-a445-46b6-aeb5-66308f57ad5f}, !- Name
  {e7cf0764-434e-4400-8889-767e1971a85e}, !- Source Object
  3,                                      !- Outlet Port
  {cb0d3bfc-36db-4f7d-9073-2142ae09dfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbaf0d94-2a14-459d-9736-8b9e3a74588c}, !- Handle
  {c150e00e-7183-47bc-8766-0a5c63c8106a}, !- Name
  {cb0d3bfc-36db-4f7d-9073-2142ae09dfad}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cea1414f-3a3f-4079-80ba-396bfa5775d3}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {3e3c2eb3-57ef-4ce6-9008-dbcf13fbf698}, !- Inlet Node Name
  {941007ec-505f-4c39-989f-4bac37be5375}; !- Outlet Node Name

OS:Node,
  {1df96160-62a9-4e05-b527-079171a39ebf}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {12d58f4c-fddf-4657-ab73-d40f4f5d1a0a}, !- Inlet Port
  {3e3c2eb3-57ef-4ce6-9008-dbcf13fbf698}; !- Outlet Port

OS:Connection,
  {12d58f4c-fddf-4657-ab73-d40f4f5d1a0a}, !- Handle
  {c914d5ad-fb30-4dbb-886f-64369742afb5}, !- Name
  {d7223781-d76b-4089-87c0-c58e1f04ac97}, !- Source Object
  2,                                      !- Outlet Port
  {1df96160-62a9-4e05-b527-079171a39ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3c2eb3-57ef-4ce6-9008-dbcf13fbf698}, !- Handle
  {c8fd842a-1100-425e-904d-827b601d628c}, !- Name
  {1df96160-62a9-4e05-b527-079171a39ebf}, !- Source Object
  3,                                      !- Outlet Port
  {cea1414f-3a3f-4079-80ba-396bfa5775d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941007ec-505f-4c39-989f-4bac37be5375}, !- Handle
  {5f349c91-105f-4883-8624-9949a22e9e9c}, !- Name
  {cea1414f-3a3f-4079-80ba-396bfa5775d3}, !- Source Object
  3,                                      !- Outlet Port
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0f58878-92c4-4a75-bcbb-fcea802ea2b3}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {5ed15c45-eb97-4da6-ba3a-892d0c5ce83d}, !- Inlet Node Name
  {ebefd8f8-092b-4fe8-b735-be3fd77d030d}; !- Outlet Node Name

OS:Node,
  {cccd7ae8-c5f6-413e-acff-fc9c4b7dc3ae}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ebefd8f8-092b-4fe8-b735-be3fd77d030d}, !- Inlet Port
  {6fe8829c-c9d4-45a5-bcf3-e70c6069b9e7}; !- Outlet Port

OS:Connection,
  {5ed15c45-eb97-4da6-ba3a-892d0c5ce83d}, !- Handle
  {d96e6c1a-84c2-4478-96cf-602001993e45}, !- Name
  {9eaa6e80-07b3-4dc8-911a-c9a0bd1b8314}, !- Source Object
  3,                                      !- Outlet Port
  {d0f58878-92c4-4a75-bcbb-fcea802ea2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebefd8f8-092b-4fe8-b735-be3fd77d030d}, !- Handle
  {f933b49d-9a4a-4d3b-9ff8-6015aeaa7997}, !- Name
  {d0f58878-92c4-4a75-bcbb-fcea802ea2b3}, !- Source Object
  3,                                      !- Outlet Port
  {cccd7ae8-c5f6-413e-acff-fc9c4b7dc3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe8829c-c9d4-45a5-bcf3-e70c6069b9e7}, !- Handle
  {091e1fcc-86c1-4cc0-8df8-86d44db6c207}, !- Name
  {cccd7ae8-c5f6-413e-acff-fc9c4b7dc3ae}, !- Source Object
  3,                                      !- Outlet Port
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {138ebce4-f6d9-4875-88f0-cf2c976e979c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {a337323f-d573-4188-8470-e5daee22beb8}, !- Inlet Node Name
  {fd56dc9c-f956-479f-9cfb-15ff88ddbe47}; !- Outlet Node Name

OS:Node,
  {053672f4-14ce-4b39-ac3c-8fe6afd8419d}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {2d9a2f02-961b-4094-a4b8-315a742e767e}, !- Inlet Port
  {a337323f-d573-4188-8470-e5daee22beb8}; !- Outlet Port

OS:Connection,
  {2d9a2f02-961b-4094-a4b8-315a742e767e}, !- Handle
  {cc6bc3fa-6c1a-489e-b639-b1d66e177242}, !- Name
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Source Object
  2,                                      !- Outlet Port
  {053672f4-14ce-4b39-ac3c-8fe6afd8419d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a337323f-d573-4188-8470-e5daee22beb8}, !- Handle
  {8dcdebfa-1726-4651-8d82-2c71894432c0}, !- Name
  {053672f4-14ce-4b39-ac3c-8fe6afd8419d}, !- Source Object
  3,                                      !- Outlet Port
  {138ebce4-f6d9-4875-88f0-cf2c976e979c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd56dc9c-f956-479f-9cfb-15ff88ddbe47}, !- Handle
  {2339cc6c-d54b-4e1c-811c-aaf463b65a38}, !- Name
  {138ebce4-f6d9-4875-88f0-cf2c976e979c}, !- Source Object
  3,                                      !- Outlet Port
  {4a1ff54f-1783-4e13-acbb-5a93d1b94c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:HighTemperatureTurnOff,
  {22ce9a5a-bbc3-4865-85f7-a474fa5a4f07}, !- Handle
  Availability Manager High Temperature Turn Off 1, !- Name
  {60e6a7a1-e7f4-4a55-ac9f-06d4056b58f8}, !- Sensor Node Name
  95;                                     !- Temperature {C}

OS:PlantLoop,
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {09d0486c-ef38-4099-b75f-431f7f566955}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3f736fc0-3e88-4c08-8a63-03277b096805}, !- Plant Side Inlet Node Name
  {1fec8c46-a0c1-40a5-9830-3015ed3e6f46}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eefc500c-7baf-4656-b188-84f498b58b25}, !- Demand Side Inlet Node Name
  {6611d205-a846-431a-a920-a524d5a3dd44}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a69fc212-b18b-4565-b12b-9e7ebf658517}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Demand Mixer Name
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Demand Splitter Name
  {f0052b7f-e408-4c25-8373-fe299deb6929}, !- Supply Mixer Name
  {32c2e648-3896-4817-a186-be480bc306bd}; !- Supply Splitter Name

OS:Node,
  {854b49b1-ca7e-4e8a-a2ec-4fb1f3cac97f}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {3f736fc0-3e88-4c08-8a63-03277b096805}, !- Inlet Port
  {7cddca07-b8d7-42f0-9c45-f1fc821cbcbe}; !- Outlet Port

OS:Node,
  {09d0486c-ef38-4099-b75f-431f7f566955}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {5a4c664b-fcc1-471c-80ae-9036105310dd}, !- Inlet Port
  {1fec8c46-a0c1-40a5-9830-3015ed3e6f46}; !- Outlet Port

OS:Node,
  {e4b74291-ccb8-490f-967c-199469737274}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {7ff08838-d670-4675-8de2-ee02b9fb9ef7}, !- Inlet Port
  {3bd0a992-1441-4fcf-8972-e3ce8b88c38e}; !- Outlet Port

OS:Connector:Mixer,
  {f0052b7f-e408-4c25-8373-fe299deb6929}, !- Handle
  Connector Mixer 3,                      !- Name
  {6f01b5f0-4562-4ac2-8dfa-2bd7e3f33313}, !- Outlet Branch Name
  {18877a6b-51f5-43ae-b855-74111272f368}, !- Inlet Branch Name 1
  {24b41233-14f3-4799-85ce-170ac0527a51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {32c2e648-3896-4817-a186-be480bc306bd}, !- Handle
  Connector Splitter 3,                   !- Name
  {007be1f5-fef3-4988-a844-e7cbd624256b}, !- Inlet Branch Name
  {7ff08838-d670-4675-8de2-ee02b9fb9ef7}, !- Outlet Branch Name 1
  {49dd8b28-d35a-47fe-8c4a-85f3034cee73}; !- Outlet Branch Name 2

OS:Connection,
  {3f736fc0-3e88-4c08-8a63-03277b096805}, !- Handle
  {1d0c0ec7-0cd8-4060-af80-c4a7d0feb77d}, !- Name
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Source Object
  14,                                     !- Outlet Port
  {854b49b1-ca7e-4e8a-a2ec-4fb1f3cac97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff08838-d670-4675-8de2-ee02b9fb9ef7}, !- Handle
  {44108877-2cce-4428-a2a1-a46f49a3d641}, !- Name
  {32c2e648-3896-4817-a186-be480bc306bd}, !- Source Object
  3,                                      !- Outlet Port
  {e4b74291-ccb8-490f-967c-199469737274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fec8c46-a0c1-40a5-9830-3015ed3e6f46}, !- Handle
  {0f95af5e-c3b4-43f4-ad5f-cb199e41d34a}, !- Name
  {09d0486c-ef38-4099-b75f-431f7f566955}, !- Source Object
  3,                                      !- Outlet Port
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b5010d57-703c-4c0e-887f-3012d95caff8}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {eefc500c-7baf-4656-b188-84f498b58b25}, !- Inlet Port
  {855c82c8-418c-477e-bade-6256d4362c30}; !- Outlet Port

OS:Node,
  {c9a7544f-f608-462a-82e9-7cf450d01dc3}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {791aa6d4-8376-442f-8570-feef0442590c}, !- Inlet Port
  {6611d205-a846-431a-a920-a524d5a3dd44}; !- Outlet Port

OS:Node,
  {e3085160-ca94-4290-9039-7521ef16f556}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {efd2df6c-a5b3-49b5-8bd5-190ace88814b}, !- Inlet Port
  {c3d88f51-82b0-4494-bcb2-ddadc0712751}; !- Outlet Port

OS:Connector:Mixer,
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Handle
  Connector Mixer 4,                      !- Name
  {01052ae2-a81a-4f00-ba7b-f61edff7b23d}, !- Outlet Branch Name
  {1bc10096-3599-4284-81c4-1c624d1e8d8f}, !- Inlet Branch Name 1
  {cc5d3e38-3fc3-404d-99e6-48812ccc6af2}, !- Inlet Branch Name 2
  {4c797bed-946a-48f1-ac2d-67b5eea61b2d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Handle
  Connector Splitter 4,                   !- Name
  {4f5b74db-217c-43b7-8609-fedc5e3e82ae}, !- Inlet Branch Name
  {efd2df6c-a5b3-49b5-8bd5-190ace88814b}, !- Outlet Branch Name 1
  {e36e3193-02ff-4000-9ba2-1eaaa7134564}, !- Outlet Branch Name 2
  {f47c54f3-943a-4983-873d-bc38029675f2}; !- Outlet Branch Name 3

OS:Connection,
  {eefc500c-7baf-4656-b188-84f498b58b25}, !- Handle
  {0ddcf41e-9016-425c-a9de-7533fa8dcef3}, !- Name
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Source Object
  17,                                     !- Outlet Port
  {b5010d57-703c-4c0e-887f-3012d95caff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd2df6c-a5b3-49b5-8bd5-190ace88814b}, !- Handle
  {3d244a8d-5f57-4e4a-81a0-4a347f2bcd42}, !- Name
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Source Object
  3,                                      !- Outlet Port
  {e3085160-ca94-4290-9039-7521ef16f556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6611d205-a846-431a-a920-a524d5a3dd44}, !- Handle
  {995046ec-bfec-44bd-8c2c-a85f6ee01d83}, !- Name
  {c9a7544f-f608-462a-82e9-7cf450d01dc3}, !- Source Object
  3,                                      !- Outlet Port
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f95a2ef3-3699-4d7a-b67a-2768c40ac14b}, !- Handle
  {498d1afc-5058-4460-86c4-c753626d31a8}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a69fc212-b18b-4565-b12b-9e7ebf658517}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9ece63f1-0e0f-45ea-a52d-9f5c8c900576}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {09d0486c-ef38-4099-b75f-431f7f566955}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {90e0300b-fb9b-4d08-88ae-c73befd4a1c1}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {7cddca07-b8d7-42f0-9c45-f1fc821cbcbe}, !- Inlet Node Name
  {e7a46770-4a84-4c85-8e38-5504e112772b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {dc463704-25b9-4379-a8a7-02fc84b99188}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {e7a46770-4a84-4c85-8e38-5504e112772b}, !- Inlet Port
  {007be1f5-fef3-4988-a844-e7cbd624256b}; !- Outlet Port

OS:Connection,
  {7cddca07-b8d7-42f0-9c45-f1fc821cbcbe}, !- Handle
  {557e8155-8c21-4ddd-b01b-26698f121a32}, !- Name
  {854b49b1-ca7e-4e8a-a2ec-4fb1f3cac97f}, !- Source Object
  3,                                      !- Outlet Port
  {90e0300b-fb9b-4d08-88ae-c73befd4a1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a46770-4a84-4c85-8e38-5504e112772b}, !- Handle
  {78d89230-48e7-4281-b537-fb746b88a009}, !- Name
  {90e0300b-fb9b-4d08-88ae-c73befd4a1c1}, !- Source Object
  3,                                      !- Outlet Port
  {dc463704-25b9-4379-a8a7-02fc84b99188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007be1f5-fef3-4988-a844-e7cbd624256b}, !- Handle
  {3b9fad96-8a0c-431c-b856-4367d17078b7}, !- Name
  {dc463704-25b9-4379-a8a7-02fc84b99188}, !- Source Object
  3,                                      !- Outlet Port
  {32c2e648-3896-4817-a186-be480bc306bd}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {010962a6-be99-429d-8898-4784c23f81d5}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {3bd0a992-1441-4fcf-8972-e3ce8b88c38e}, !- Water Inlet Node
  {ce5cfb79-44ea-4b49-95ad-125b76a5342a}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.84444444444446,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  38114.8147824344,                       !- Design Fan Power {W}
  {21c42854-c7e8-4e1b-81ac-2c4fd31393a6}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {21c42854-c7e8-4e1b-81ac-2c4fd31393a6}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1ad43c7c-32f7-494f-ae94-7922874cd786}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {ce5cfb79-44ea-4b49-95ad-125b76a5342a}, !- Inlet Port
  {18877a6b-51f5-43ae-b855-74111272f368}; !- Outlet Port

OS:Connection,
  {3bd0a992-1441-4fcf-8972-e3ce8b88c38e}, !- Handle
  {dfe13d9b-659d-4260-ada6-dbfd035b07c7}, !- Name
  {e4b74291-ccb8-490f-967c-199469737274}, !- Source Object
  3,                                      !- Outlet Port
  {010962a6-be99-429d-8898-4784c23f81d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5cfb79-44ea-4b49-95ad-125b76a5342a}, !- Handle
  {4a9ec1e7-afde-4876-a4d3-07be68eee8c8}, !- Name
  {010962a6-be99-429d-8898-4784c23f81d5}, !- Source Object
  3,                                      !- Outlet Port
  {1ad43c7c-32f7-494f-ae94-7922874cd786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18877a6b-51f5-43ae-b855-74111272f368}, !- Handle
  {9238be36-381f-4480-a6d6-fd040b4d1669}, !- Name
  {1ad43c7c-32f7-494f-ae94-7922874cd786}, !- Source Object
  3,                                      !- Outlet Port
  {f0052b7f-e408-4c25-8373-fe299deb6929}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bba1f5ec-1521-423b-89a8-e2129dc121d7}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {ac931785-de9c-451b-994d-8672a46fff45}, !- Inlet Node Name
  {0c589e04-c669-43ae-8d2d-45d3f1a7d391}; !- Outlet Node Name

OS:Node,
  {21ec156e-8969-410e-96bf-dfe1c4c54444}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {49dd8b28-d35a-47fe-8c4a-85f3034cee73}, !- Inlet Port
  {ac931785-de9c-451b-994d-8672a46fff45}; !- Outlet Port

OS:Connection,
  {49dd8b28-d35a-47fe-8c4a-85f3034cee73}, !- Handle
  {8479a9ab-542c-47b0-9631-7aa75bd498dd}, !- Name
  {32c2e648-3896-4817-a186-be480bc306bd}, !- Source Object
  4,                                      !- Outlet Port
  {21ec156e-8969-410e-96bf-dfe1c4c54444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713aca62-9b33-47b6-920b-993fcbf3910e}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {0c589e04-c669-43ae-8d2d-45d3f1a7d391}, !- Inlet Port
  {24b41233-14f3-4799-85ce-170ac0527a51}; !- Outlet Port

OS:Connection,
  {ac931785-de9c-451b-994d-8672a46fff45}, !- Handle
  {cc76c611-40fb-4541-9b91-702559b7ea19}, !- Name
  {21ec156e-8969-410e-96bf-dfe1c4c54444}, !- Source Object
  3,                                      !- Outlet Port
  {bba1f5ec-1521-423b-89a8-e2129dc121d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c589e04-c669-43ae-8d2d-45d3f1a7d391}, !- Handle
  {235b4b84-bcb8-4c53-8489-0cf8cb207cba}, !- Name
  {bba1f5ec-1521-423b-89a8-e2129dc121d7}, !- Source Object
  3,                                      !- Outlet Port
  {713aca62-9b33-47b6-920b-993fcbf3910e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b41233-14f3-4799-85ce-170ac0527a51}, !- Handle
  {00b9ee8f-741f-4ec7-bc9a-5056ad33697a}, !- Name
  {713aca62-9b33-47b6-920b-993fcbf3910e}, !- Source Object
  3,                                      !- Outlet Port
  {f0052b7f-e408-4c25-8373-fe299deb6929}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2623865d-a2da-4598-84e1-12515f908e1d}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {c3d88f51-82b0-4494-bcb2-ddadc0712751}, !- Inlet Node Name
  {45d9d3ef-be44-4439-9975-28fc83a4185e}; !- Outlet Node Name

OS:Node,
  {a0da3ed8-5e5b-4669-94ff-00a4f713bd29}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {45d9d3ef-be44-4439-9975-28fc83a4185e}, !- Inlet Port
  {1bc10096-3599-4284-81c4-1c624d1e8d8f}; !- Outlet Port

OS:Connection,
  {c3d88f51-82b0-4494-bcb2-ddadc0712751}, !- Handle
  {6d54d85e-23e5-41c6-9bbd-8a2573493ea0}, !- Name
  {e3085160-ca94-4290-9039-7521ef16f556}, !- Source Object
  3,                                      !- Outlet Port
  {2623865d-a2da-4598-84e1-12515f908e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d9d3ef-be44-4439-9975-28fc83a4185e}, !- Handle
  {203a6a59-048e-4d2a-a173-70c492c2eced}, !- Name
  {2623865d-a2da-4598-84e1-12515f908e1d}, !- Source Object
  3,                                      !- Outlet Port
  {a0da3ed8-5e5b-4669-94ff-00a4f713bd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc10096-3599-4284-81c4-1c624d1e8d8f}, !- Handle
  {e2362f6d-eeee-4a99-8e60-0abfb163edf9}, !- Name
  {a0da3ed8-5e5b-4669-94ff-00a4f713bd29}, !- Source Object
  3,                                      !- Outlet Port
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60b2078d-bd06-4609-bafb-36296d819a06}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {526f04eb-6800-4f87-828b-4e4ff2854255}, !- Inlet Node Name
  {5a4c664b-fcc1-471c-80ae-9036105310dd}; !- Outlet Node Name

OS:Node,
  {a64a89cc-b77c-46a4-b4b7-6b0526908d73}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {6f01b5f0-4562-4ac2-8dfa-2bd7e3f33313}, !- Inlet Port
  {526f04eb-6800-4f87-828b-4e4ff2854255}; !- Outlet Port

OS:Connection,
  {6f01b5f0-4562-4ac2-8dfa-2bd7e3f33313}, !- Handle
  {5c39ce61-2e41-4dcf-bb93-39a85faf9799}, !- Name
  {f0052b7f-e408-4c25-8373-fe299deb6929}, !- Source Object
  2,                                      !- Outlet Port
  {a64a89cc-b77c-46a4-b4b7-6b0526908d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526f04eb-6800-4f87-828b-4e4ff2854255}, !- Handle
  {fad1eebe-dd0a-4d3e-b9ff-b13c5267dec6}, !- Name
  {a64a89cc-b77c-46a4-b4b7-6b0526908d73}, !- Source Object
  3,                                      !- Outlet Port
  {60b2078d-bd06-4609-bafb-36296d819a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4c664b-fcc1-471c-80ae-9036105310dd}, !- Handle
  {c3d33879-9e68-4bbb-bd82-b1876e61e72b}, !- Name
  {60b2078d-bd06-4609-bafb-36296d819a06}, !- Source Object
  3,                                      !- Outlet Port
  {09d0486c-ef38-4099-b75f-431f7f566955}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a08f30d-2c42-4541-9070-cb26d85c0d05}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {855c82c8-418c-477e-bade-6256d4362c30}, !- Inlet Node Name
  {016cf27a-4825-40c8-a92d-31a515fcb143}; !- Outlet Node Name

OS:Node,
  {d877205d-4920-45ce-a7cc-f4b20acdd60d}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {016cf27a-4825-40c8-a92d-31a515fcb143}, !- Inlet Port
  {4f5b74db-217c-43b7-8609-fedc5e3e82ae}; !- Outlet Port

OS:Connection,
  {855c82c8-418c-477e-bade-6256d4362c30}, !- Handle
  {821ecbdc-4a30-4ea2-bc09-3a18c39b3c96}, !- Name
  {b5010d57-703c-4c0e-887f-3012d95caff8}, !- Source Object
  3,                                      !- Outlet Port
  {9a08f30d-2c42-4541-9070-cb26d85c0d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016cf27a-4825-40c8-a92d-31a515fcb143}, !- Handle
  {9bbc9a3d-18d8-409c-b142-d3b74ffded3f}, !- Name
  {9a08f30d-2c42-4541-9070-cb26d85c0d05}, !- Source Object
  3,                                      !- Outlet Port
  {d877205d-4920-45ce-a7cc-f4b20acdd60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5b74db-217c-43b7-8609-fedc5e3e82ae}, !- Handle
  {382d5ee5-2e50-44df-ad35-dd27dce7ca01}, !- Name
  {d877205d-4920-45ce-a7cc-f4b20acdd60d}, !- Source Object
  3,                                      !- Outlet Port
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7f00f52-2a37-464c-b95e-8712d28b53fe}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {200f50a1-82f2-4428-a6b0-9ef8a1397d4b}, !- Inlet Node Name
  {791aa6d4-8376-442f-8570-feef0442590c}; !- Outlet Node Name

OS:Node,
  {72de179c-31f5-42e3-83c9-0c189975a4de}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {01052ae2-a81a-4f00-ba7b-f61edff7b23d}, !- Inlet Port
  {200f50a1-82f2-4428-a6b0-9ef8a1397d4b}; !- Outlet Port

OS:Connection,
  {01052ae2-a81a-4f00-ba7b-f61edff7b23d}, !- Handle
  {c1dee096-e183-447b-a493-e0c54dc56cfb}, !- Name
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Source Object
  2,                                      !- Outlet Port
  {72de179c-31f5-42e3-83c9-0c189975a4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200f50a1-82f2-4428-a6b0-9ef8a1397d4b}, !- Handle
  {08cf7904-7a50-43d5-9481-8c0f23f289a0}, !- Name
  {72de179c-31f5-42e3-83c9-0c189975a4de}, !- Source Object
  3,                                      !- Outlet Port
  {a7f00f52-2a37-464c-b95e-8712d28b53fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791aa6d4-8376-442f-8570-feef0442590c}, !- Handle
  {b04f95a5-766c-4a79-b012-ed2aa739c10e}, !- Name
  {a7f00f52-2a37-464c-b95e-8712d28b53fe}, !- Source Object
  3,                                      !- Outlet Port
  {c9a7544f-f608-462a-82e9-7cf450d01dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {35c01586-18ce-4b09-8dbf-3dfeafb9db92}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {924b9c1f-3e4b-4694-84e8-ce41f7aa5c90}, !- Plant Side Inlet Node Name
  {f62be7a2-3aef-43f2-b8d9-769a29c34acc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a7de7f9f-3262-49d5-b731-746fdec85455}, !- Demand Side Inlet Node Name
  {7d44b94c-f5ff-47c5-9f2f-85bde16e3a1b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {27a618e5-b7b1-4d2e-820d-29b51cc25023}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Demand Mixer Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Demand Splitter Name
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Supply Mixer Name
  {28029692-ee01-4829-b519-c77a3bde7c24}; !- Supply Splitter Name

OS:Node,
  {7aa59263-aa8a-4359-9a3c-d74332051211}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {924b9c1f-3e4b-4694-84e8-ce41f7aa5c90}, !- Inlet Port
  {2e05f97f-fca1-4189-9166-c855fd1f4493}; !- Outlet Port

OS:Node,
  {35c01586-18ce-4b09-8dbf-3dfeafb9db92}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {957e3106-0ae7-4ed3-8073-bea7a3023c19}, !- Inlet Port
  {f62be7a2-3aef-43f2-b8d9-769a29c34acc}; !- Outlet Port

OS:Node,
  {f087e9dc-5fc3-4810-9adb-d09ca440b1cf}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 0 366tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {4e5027a7-ee0d-46a0-92d6-5f45ea52de9e}, !- Inlet Port
  {9e3a2817-5b07-4d23-92fd-4bab993ef89a}; !- Outlet Port

OS:Connector:Mixer,
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Handle
  Connector Mixer 5,                      !- Name
  {f7adeca0-549b-4bb9-9fed-dd9b09a1efa0}, !- Outlet Branch Name
  {89ebd37e-2fcf-4265-87e8-cfddb0860523}, !- Inlet Branch Name 1
  {63597f39-c608-4a7d-91b9-82bcd91aad36}, !- Inlet Branch Name 2
  {e502cfbf-38a5-4718-b4aa-8c30c1ab2711}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {28029692-ee01-4829-b519-c77a3bde7c24}, !- Handle
  Connector Splitter 5,                   !- Name
  {37ab8db1-640a-423f-acd0-120a2f03b390}, !- Inlet Branch Name
  {4e5027a7-ee0d-46a0-92d6-5f45ea52de9e}, !- Outlet Branch Name 1
  {b5f9fe69-762b-4ce2-9cdd-857587c0adaa}, !- Outlet Branch Name 2
  {80c09f1c-5602-418a-acdf-7ff4b3e4c092}; !- Outlet Branch Name 3

OS:Connection,
  {924b9c1f-3e4b-4694-84e8-ce41f7aa5c90}, !- Handle
  {8610900a-c269-42b7-852f-fd669b4ef056}, !- Name
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Source Object
  14,                                     !- Outlet Port
  {7aa59263-aa8a-4359-9a3c-d74332051211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5027a7-ee0d-46a0-92d6-5f45ea52de9e}, !- Handle
  {23fb2763-82e7-4338-94e0-eb4d4fe48654}, !- Name
  {28029692-ee01-4829-b519-c77a3bde7c24}, !- Source Object
  3,                                      !- Outlet Port
  {f087e9dc-5fc3-4810-9adb-d09ca440b1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62be7a2-3aef-43f2-b8d9-769a29c34acc}, !- Handle
  {7d3dfd15-9638-4d19-b56b-1e25f2f978e4}, !- Name
  {35c01586-18ce-4b09-8dbf-3dfeafb9db92}, !- Source Object
  3,                                      !- Outlet Port
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3e72e5ec-5740-4874-9f40-354a5b45b60b}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {a7de7f9f-3262-49d5-b731-746fdec85455}, !- Inlet Port
  {a0eaf65c-e188-477d-b857-b8a876dbe5b1}; !- Outlet Port

OS:Node,
  {abd6ba05-8195-4990-a5a1-36cc6910c300}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c4fdb281-9365-4a1f-bc0f-dfcf3d3bd1b4}, !- Inlet Port
  {7d44b94c-f5ff-47c5-9f2f-85bde16e3a1b}; !- Outlet Port

OS:Node,
  {e6bdac38-f7b2-4485-8049-8c2a504af8f0}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {3c8cca66-8b12-448f-b2dc-6b440904f87d}, !- Inlet Port
  {fc6e0c8b-958d-4499-bdde-9e67ae9ad96a}; !- Outlet Port

OS:Connector:Mixer,
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Handle
  Connector Mixer 6,                      !- Name
  {186893c7-a608-4b40-83c9-189fcae171df}, !- Outlet Branch Name
  {2c2f3e00-fe36-4358-b461-5a37af0687dc}, !- Inlet Branch Name 1
  {59b51486-9e5a-4f12-ab0f-229330a28b52}, !- Inlet Branch Name 2
  {488658c9-4265-4dde-8bd6-7fac97f15f56}, !- Inlet Branch Name 3
  {e88b2e65-903a-4b83-8dd7-851bc79ad29f}, !- Inlet Branch Name 4
  {427e102d-61eb-42a3-a46b-04bc740dbe97}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Handle
  Connector Splitter 6,                   !- Name
  {cf28d854-032d-4791-83cf-d737032ec2b1}, !- Inlet Branch Name
  {3c8cca66-8b12-448f-b2dc-6b440904f87d}, !- Outlet Branch Name 1
  {1034d54d-e3bf-4d27-b813-1f61bbc929b4}, !- Outlet Branch Name 2
  {8b0d344b-42c5-4073-b25c-ac80df8dc54b}, !- Outlet Branch Name 3
  {05a71398-a27e-4add-88c9-1a049d36351e}, !- Outlet Branch Name 4
  {1c51d4cc-705f-4903-913f-0df0f626adb2}; !- Outlet Branch Name 5

OS:Connection,
  {a7de7f9f-3262-49d5-b731-746fdec85455}, !- Handle
  {472743d1-c8b9-4cbd-9d19-5799319e5471}, !- Name
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Source Object
  17,                                     !- Outlet Port
  {3e72e5ec-5740-4874-9f40-354a5b45b60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8cca66-8b12-448f-b2dc-6b440904f87d}, !- Handle
  {58924f82-56f4-4205-af7a-593c5dde5a40}, !- Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Source Object
  3,                                      !- Outlet Port
  {e6bdac38-f7b2-4485-8049-8c2a504af8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d44b94c-f5ff-47c5-9f2f-85bde16e3a1b}, !- Handle
  {460893bd-16eb-40df-9a49-29f1163f1a30}, !- Name
  {abd6ba05-8195-4990-a5a1-36cc6910c300}, !- Source Object
  3,                                      !- Outlet Port
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {048f1759-5beb-4ee1-b261-c111e5157e8c}, !- Handle
  {fcf2b476-3135-4f3a-a351-237dc15038ce}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.67,                                   !- Design Loop Exit Temperature {C}
  5.56,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {27a618e5-b7b1-4d2e-820d-29b51cc25023}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {c180edbb-ad4f-4b5c-9186-a517a36452cf}, !- Handle
  Chilled Water Loop Temp - 6.67C,        !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {ab23f935-e8f8-410c-8fd9-079a75ca707b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab23f935-e8f8-410c-8fd9-079a75ca707b}, !- Handle
  Chilled Water Loop Temp - 6.67C Default, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.67;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a2860a51-e770-46f4-8805-df01a672e72f}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {c180edbb-ad4f-4b5c-9186-a517a36452cf}, !- Schedule Name
  {35c01586-18ce-4b09-8dbf-3dfeafb9db92}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e55eaf95-01d9-4562-85ac-b693e5672424}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {2e05f97f-fca1-4189-9166-c855fd1f4493}, !- Inlet Node Name
  {062ea2d8-5a0d-40d2-9172-b76223922c0d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6be966f8-748c-4696-abb3-a57fb9c06b63}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {062ea2d8-5a0d-40d2-9172-b76223922c0d}, !- Inlet Port
  {37ab8db1-640a-423f-acd0-120a2f03b390}; !- Outlet Port

OS:Connection,
  {2e05f97f-fca1-4189-9166-c855fd1f4493}, !- Handle
  {25c29638-1dd1-4373-b0db-bddf0be92d1d}, !- Name
  {7aa59263-aa8a-4359-9a3c-d74332051211}, !- Source Object
  3,                                      !- Outlet Port
  {e55eaf95-01d9-4562-85ac-b693e5672424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062ea2d8-5a0d-40d2-9172-b76223922c0d}, !- Handle
  {2bf96dd0-47b4-45d4-89bd-34a235511675}, !- Name
  {e55eaf95-01d9-4562-85ac-b693e5672424}, !- Source Object
  3,                                      !- Outlet Port
  {6be966f8-748c-4696-abb3-a57fb9c06b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ab8db1-640a-423f-acd0-120a2f03b390}, !- Handle
  {0baaf385-6a6a-4857-b1cc-9295332a08df}, !- Name
  {6be966f8-748c-4696-abb3-a57fb9c06b63}, !- Source Object
  3,                                      !- Outlet Port
  {28029692-ee01-4829-b519-c77a3bde7c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1ad21cf6-2e35-432f-a212-4eb4d1d43db0}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {3654ad32-e3e7-47ff-b1db-17431affe8c3}, !- Inlet Node Name
  {3b81d70c-bd2b-4199-9fd7-6b02128b75f5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {95e220d7-f222-4e59-89e4-f55ff25a5a85}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {3b81d70c-bd2b-4199-9fd7-6b02128b75f5}, !- Inlet Port
  {cf28d854-032d-4791-83cf-d737032ec2b1}; !- Outlet Port

OS:Connection,
  {3b81d70c-bd2b-4199-9fd7-6b02128b75f5}, !- Handle
  {4efd4a38-c0af-402d-8bf3-03715b2b7786}, !- Name
  {1ad21cf6-2e35-432f-a212-4eb4d1d43db0}, !- Source Object
  3,                                      !- Outlet Port
  {95e220d7-f222-4e59-89e4-f55ff25a5a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf28d854-032d-4791-83cf-d737032ec2b1}, !- Handle
  {acb9bd2a-f2e0-46c3-af29-831f2316ebd8}, !- Name
  {95e220d7-f222-4e59-89e4-f55ff25a5a85}, !- Source Object
  3,                                      !- Outlet Port
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1a3ca313-e2c0-4a9f-a1cc-593176621dd3}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 0 366tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.60031847133758,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {1759ac49-1a05-478d-b7ad-a91bc14a5263}, !- Cooling Capacity Function of Temperature Curve Name
  {ce3a6ae9-d455-4a8b-848b-b581c4ea11f7}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f56c3b90-67fb-4e58-b4cf-8ebb3b13d416}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {9e3a2817-5b07-4d23-92fd-4bab993ef89a}, !- Chilled Water Inlet Node Name
  {7adaf7ea-33a4-4ca9-a245-dae7ad5bfe0f}, !- Chilled Water Outlet Node Name
  {87b25da5-1576-47aa-84fb-405f4bec3e4a}, !- Condenser Inlet Node Name
  {f23a0c07-56a6-440e-a81e-6129925b95bd}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {f41b9532-ba0d-439e-89de-34fbfb8fcd59}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 0 366tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {7adaf7ea-33a4-4ca9-a245-dae7ad5bfe0f}, !- Inlet Port
  {89ebd37e-2fcf-4265-87e8-cfddb0860523}; !- Outlet Port

OS:Connection,
  {9e3a2817-5b07-4d23-92fd-4bab993ef89a}, !- Handle
  {64c6bbc0-4895-4ab9-94b3-d332fd6e35ab}, !- Name
  {f087e9dc-5fc3-4810-9adb-d09ca440b1cf}, !- Source Object
  3,                                      !- Outlet Port
  {1a3ca313-e2c0-4a9f-a1cc-593176621dd3}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7adaf7ea-33a4-4ca9-a245-dae7ad5bfe0f}, !- Handle
  {8fe9a67c-c033-44b2-8cea-b3056a578589}, !- Name
  {1a3ca313-e2c0-4a9f-a1cc-593176621dd3}, !- Source Object
  16,                                     !- Outlet Port
  {f41b9532-ba0d-439e-89de-34fbfb8fcd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ebd37e-2fcf-4265-87e8-cfddb0860523}, !- Handle
  {92321e71-42dd-4108-a90c-0f60767b13b3}, !- Name
  {f41b9532-ba0d-439e-89de-34fbfb8fcd59}, !- Source Object
  3,                                      !- Outlet Port
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e2f301-4893-4271-bfc0-c612dc063ee7}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 0 366tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {e36e3193-02ff-4000-9ba2-1eaaa7134564}, !- Inlet Port
  {87b25da5-1576-47aa-84fb-405f4bec3e4a}; !- Outlet Port

OS:Connection,
  {e36e3193-02ff-4000-9ba2-1eaaa7134564}, !- Handle
  {30e86566-488c-4527-86b4-ee6228849bf0}, !- Name
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Source Object
  4,                                      !- Outlet Port
  {69e2f301-4893-4271-bfc0-c612dc063ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bd8672b-ee36-49d2-8f03-b05d15c74a3e}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 0 366tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {f23a0c07-56a6-440e-a81e-6129925b95bd}, !- Inlet Port
  {cc5d3e38-3fc3-404d-99e6-48812ccc6af2}; !- Outlet Port

OS:Connection,
  {87b25da5-1576-47aa-84fb-405f4bec3e4a}, !- Handle
  {b77da6eb-0aed-46a4-93d8-3d9e3ed270a3}, !- Name
  {69e2f301-4893-4271-bfc0-c612dc063ee7}, !- Source Object
  3,                                      !- Outlet Port
  {1a3ca313-e2c0-4a9f-a1cc-593176621dd3}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f23a0c07-56a6-440e-a81e-6129925b95bd}, !- Handle
  {b8e8cc28-768b-4a8a-b6a0-97f9d518af74}, !- Name
  {1a3ca313-e2c0-4a9f-a1cc-593176621dd3}, !- Source Object
  18,                                     !- Outlet Port
  {9bd8672b-ee36-49d2-8f03-b05d15c74a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5d3e38-3fc3-404d-99e6-48812ccc6af2}, !- Handle
  {85493aea-f9d4-496c-b0ad-5e4da60ec155}, !- Name
  {9bd8672b-ee36-49d2-8f03-b05d15c74a3e}, !- Source Object
  3,                                      !- Outlet Port
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Target Object
  4;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d0ce11f9-1308-4999-b29a-9f772de974fe}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 1 366tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.60031847133758,                       !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {1759ac49-1a05-478d-b7ad-a91bc14a5263}, !- Cooling Capacity Function of Temperature Curve Name
  {ce3a6ae9-d455-4a8b-848b-b581c4ea11f7}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f56c3b90-67fb-4e58-b4cf-8ebb3b13d416}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e2eff071-96f5-4d32-b85e-3c52a38c4ae8}, !- Chilled Water Inlet Node Name
  {b7ce967e-5ba7-4801-9e9f-8546aad2190e}, !- Chilled Water Outlet Node Name
  {36dbe2d0-3bfe-4896-8a16-4ebe76554ba2}, !- Condenser Inlet Node Name
  {b6911d48-61b6-4ee8-8500-b015ff472ebe}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {4a246fc7-acf4-46f2-9f25-55e5dab0a766}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 1 366tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {b5f9fe69-762b-4ce2-9cdd-857587c0adaa}, !- Inlet Port
  {e2eff071-96f5-4d32-b85e-3c52a38c4ae8}; !- Outlet Port

OS:Connection,
  {b5f9fe69-762b-4ce2-9cdd-857587c0adaa}, !- Handle
  {d1f1e690-a11f-4c85-ae1f-ad933d7691f4}, !- Name
  {28029692-ee01-4829-b519-c77a3bde7c24}, !- Source Object
  4,                                      !- Outlet Port
  {4a246fc7-acf4-46f2-9f25-55e5dab0a766}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a905cf5-e1a4-496c-9302-2be21e5643af}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 1 366tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {b7ce967e-5ba7-4801-9e9f-8546aad2190e}, !- Inlet Port
  {63597f39-c608-4a7d-91b9-82bcd91aad36}; !- Outlet Port

OS:Connection,
  {e2eff071-96f5-4d32-b85e-3c52a38c4ae8}, !- Handle
  {ef99b432-ff4d-4451-b928-c069209aa756}, !- Name
  {4a246fc7-acf4-46f2-9f25-55e5dab0a766}, !- Source Object
  3,                                      !- Outlet Port
  {d0ce11f9-1308-4999-b29a-9f772de974fe}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b7ce967e-5ba7-4801-9e9f-8546aad2190e}, !- Handle
  {5aaab5b8-e8c8-4787-a9c6-16a094cb23f8}, !- Name
  {d0ce11f9-1308-4999-b29a-9f772de974fe}, !- Source Object
  16,                                     !- Outlet Port
  {6a905cf5-e1a4-496c-9302-2be21e5643af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63597f39-c608-4a7d-91b9-82bcd91aad36}, !- Handle
  {fb410531-03bf-48e1-882b-ec5b591136e3}, !- Name
  {6a905cf5-e1a4-496c-9302-2be21e5643af}, !- Source Object
  3,                                      !- Outlet Port
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2a46f3c4-1dd1-4a47-8f2d-cce1476d5a2d}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 1 366tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {f47c54f3-943a-4983-873d-bc38029675f2}, !- Inlet Port
  {36dbe2d0-3bfe-4896-8a16-4ebe76554ba2}; !- Outlet Port

OS:Connection,
  {f47c54f3-943a-4983-873d-bc38029675f2}, !- Handle
  {f4940916-6c90-44ce-adce-5263eddc20be}, !- Name
  {8b953492-9bfb-4dfc-9ab6-30041106ee2d}, !- Source Object
  5,                                      !- Outlet Port
  {2a46f3c4-1dd1-4a47-8f2d-cce1476d5a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eca7a8b-e135-499c-a9db-c9da7accd05e}, !- Handle
  GB50189-2015 WaterCooled Centrifugal Chiller 1 366tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {b6911d48-61b6-4ee8-8500-b015ff472ebe}, !- Inlet Port
  {4c797bed-946a-48f1-ac2d-67b5eea61b2d}; !- Outlet Port

OS:Connection,
  {36dbe2d0-3bfe-4896-8a16-4ebe76554ba2}, !- Handle
  {b2bccfa6-a4bd-40cb-8c60-c54552156fee}, !- Name
  {2a46f3c4-1dd1-4a47-8f2d-cce1476d5a2d}, !- Source Object
  3,                                      !- Outlet Port
  {d0ce11f9-1308-4999-b29a-9f772de974fe}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b6911d48-61b6-4ee8-8500-b015ff472ebe}, !- Handle
  {ded50d92-d88e-4e2e-a067-0fb8bc887e0b}, !- Name
  {d0ce11f9-1308-4999-b29a-9f772de974fe}, !- Source Object
  18,                                     !- Outlet Port
  {2eca7a8b-e135-499c-a9db-c9da7accd05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c797bed-946a-48f1-ac2d-67b5eea61b2d}, !- Handle
  {b09e69a6-d704-4b58-87e6-fb834bc4db0a}, !- Name
  {2eca7a8b-e135-499c-a9db-c9da7accd05e}, !- Source Object
  3,                                      !- Outlet Port
  {5a485427-f4b1-44ea-8c7b-a3d2fd8c162d}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f8d8b29-983e-43b7-81db-1a663a9eebfd}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {23ad4cfe-3b07-4b5f-9f4e-1addfbe095bd}, !- Inlet Node Name
  {68690881-6497-4332-963f-70cf566a2304}; !- Outlet Node Name

OS:Node,
  {ab28a0b6-fb02-41a8-9929-c5698ef4a7e5}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {80c09f1c-5602-418a-acdf-7ff4b3e4c092}, !- Inlet Port
  {23ad4cfe-3b07-4b5f-9f4e-1addfbe095bd}; !- Outlet Port

OS:Connection,
  {80c09f1c-5602-418a-acdf-7ff4b3e4c092}, !- Handle
  {80006186-e7d8-4a5b-8c9c-e0ed274402df}, !- Name
  {28029692-ee01-4829-b519-c77a3bde7c24}, !- Source Object
  5,                                      !- Outlet Port
  {ab28a0b6-fb02-41a8-9929-c5698ef4a7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d55d859-e3c6-4cd5-b2dc-39ef35b6c6df}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {68690881-6497-4332-963f-70cf566a2304}, !- Inlet Port
  {e502cfbf-38a5-4718-b4aa-8c30c1ab2711}; !- Outlet Port

OS:Connection,
  {23ad4cfe-3b07-4b5f-9f4e-1addfbe095bd}, !- Handle
  {989afd83-3ff0-4041-bf85-cee3dfcbd710}, !- Name
  {ab28a0b6-fb02-41a8-9929-c5698ef4a7e5}, !- Source Object
  3,                                      !- Outlet Port
  {1f8d8b29-983e-43b7-81db-1a663a9eebfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68690881-6497-4332-963f-70cf566a2304}, !- Handle
  {bd97d621-8ac1-4479-bdb4-bf16a14dcd25}, !- Name
  {1f8d8b29-983e-43b7-81db-1a663a9eebfd}, !- Source Object
  3,                                      !- Outlet Port
  {7d55d859-e3c6-4cd5-b2dc-39ef35b6c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e502cfbf-38a5-4718-b4aa-8c30c1ab2711}, !- Handle
  {1b0a7183-fb3f-4e30-aa34-74b767897e2c}, !- Name
  {7d55d859-e3c6-4cd5-b2dc-39ef35b6c6df}, !- Source Object
  3,                                      !- Outlet Port
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdc63f7e-5f69-46f7-a112-3b55c2747350}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {fc6e0c8b-958d-4499-bdde-9e67ae9ad96a}, !- Inlet Node Name
  {b2ff0252-3dbb-4cd2-8585-cb1fc69e33b5}; !- Outlet Node Name

OS:Node,
  {7ab07726-86d6-41e0-9ed6-3c4adb922727}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b2ff0252-3dbb-4cd2-8585-cb1fc69e33b5}, !- Inlet Port
  {2c2f3e00-fe36-4358-b461-5a37af0687dc}; !- Outlet Port

OS:Connection,
  {fc6e0c8b-958d-4499-bdde-9e67ae9ad96a}, !- Handle
  {2229ac66-e821-491e-817f-685747791b2c}, !- Name
  {e6bdac38-f7b2-4485-8049-8c2a504af8f0}, !- Source Object
  3,                                      !- Outlet Port
  {fdc63f7e-5f69-46f7-a112-3b55c2747350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ff0252-3dbb-4cd2-8585-cb1fc69e33b5}, !- Handle
  {9102d62f-9424-4576-825b-c2e2d85ea65d}, !- Name
  {fdc63f7e-5f69-46f7-a112-3b55c2747350}, !- Source Object
  3,                                      !- Outlet Port
  {7ab07726-86d6-41e0-9ed6-3c4adb922727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2f3e00-fe36-4358-b461-5a37af0687dc}, !- Handle
  {db30af43-7fbf-4245-8cea-cc1968c37890}, !- Name
  {7ab07726-86d6-41e0-9ed6-3c4adb922727}, !- Source Object
  3,                                      !- Outlet Port
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a9f80c1-7939-48b0-8ef2-1cf7115901cb}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {d873e716-5b0e-44f0-a461-c099dcfae9bd}, !- Inlet Node Name
  {957e3106-0ae7-4ed3-8073-bea7a3023c19}; !- Outlet Node Name

OS:Node,
  {52b83706-2300-45ba-b9d6-c5d592dea888}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {f7adeca0-549b-4bb9-9fed-dd9b09a1efa0}, !- Inlet Port
  {d873e716-5b0e-44f0-a461-c099dcfae9bd}; !- Outlet Port

OS:Connection,
  {f7adeca0-549b-4bb9-9fed-dd9b09a1efa0}, !- Handle
  {4bf4eb92-8128-4a25-a96f-71a91e53bfd2}, !- Name
  {b80db85a-445c-46b8-ac20-e5b5e7510b00}, !- Source Object
  2,                                      !- Outlet Port
  {52b83706-2300-45ba-b9d6-c5d592dea888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d873e716-5b0e-44f0-a461-c099dcfae9bd}, !- Handle
  {d6631e4c-f47c-470f-856e-5548ddf9bd82}, !- Name
  {52b83706-2300-45ba-b9d6-c5d592dea888}, !- Source Object
  3,                                      !- Outlet Port
  {5a9f80c1-7939-48b0-8ef2-1cf7115901cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957e3106-0ae7-4ed3-8073-bea7a3023c19}, !- Handle
  {e660009f-e356-4428-9e89-e895614a74ef}, !- Name
  {5a9f80c1-7939-48b0-8ef2-1cf7115901cb}, !- Source Object
  3,                                      !- Outlet Port
  {35c01586-18ce-4b09-8dbf-3dfeafb9db92}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {983cc135-f60f-492f-941e-9ee232179d93}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {a0eaf65c-e188-477d-b857-b8a876dbe5b1}, !- Inlet Node Name
  {60c7e40c-2149-4970-80c4-e051db6b5354}; !- Outlet Node Name

OS:Node,
  {6a2d9582-28a3-4600-b0e1-5085d4c85ba4}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {60c7e40c-2149-4970-80c4-e051db6b5354}, !- Inlet Port
  {3654ad32-e3e7-47ff-b1db-17431affe8c3}; !- Outlet Port

OS:Connection,
  {a0eaf65c-e188-477d-b857-b8a876dbe5b1}, !- Handle
  {2b5a0ccd-0c6f-4ce6-98ec-1f0c9d3722b4}, !- Name
  {3e72e5ec-5740-4874-9f40-354a5b45b60b}, !- Source Object
  3,                                      !- Outlet Port
  {983cc135-f60f-492f-941e-9ee232179d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c7e40c-2149-4970-80c4-e051db6b5354}, !- Handle
  {ddb13fbb-5be3-4a40-8f40-4bf7579b91e4}, !- Name
  {983cc135-f60f-492f-941e-9ee232179d93}, !- Source Object
  3,                                      !- Outlet Port
  {6a2d9582-28a3-4600-b0e1-5085d4c85ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3654ad32-e3e7-47ff-b1db-17431affe8c3}, !- Handle
  {e7054a77-bd0e-4f98-963a-b8a0016aeb71}, !- Name
  {6a2d9582-28a3-4600-b0e1-5085d4c85ba4}, !- Source Object
  3,                                      !- Outlet Port
  {1ad21cf6-2e35-432f-a212-4eb4d1d43db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a2045a8-49d1-47f1-b343-a56dbfe425f7}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {b5c8bb1e-03b7-4abc-9bd5-90ec7f26708b}, !- Inlet Node Name
  {c4fdb281-9365-4a1f-bc0f-dfcf3d3bd1b4}; !- Outlet Node Name

OS:Node,
  {65979cd4-33ab-44ec-859d-aa9425b8278e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {186893c7-a608-4b40-83c9-189fcae171df}, !- Inlet Port
  {b5c8bb1e-03b7-4abc-9bd5-90ec7f26708b}; !- Outlet Port

OS:Connection,
  {186893c7-a608-4b40-83c9-189fcae171df}, !- Handle
  {d5967d07-f60a-4295-a711-5e00a1c75630}, !- Name
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Source Object
  2,                                      !- Outlet Port
  {65979cd4-33ab-44ec-859d-aa9425b8278e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c8bb1e-03b7-4abc-9bd5-90ec7f26708b}, !- Handle
  {26f83bc0-fe66-4a88-bb35-370bfa5c74e8}, !- Name
  {65979cd4-33ab-44ec-859d-aa9425b8278e}, !- Source Object
  3,                                      !- Outlet Port
  {2a2045a8-49d1-47f1-b343-a56dbfe425f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fdb281-9365-4a1f-bc0f-dfcf3d3bd1b4}, !- Handle
  {8feddf8f-329e-4566-96b5-81e98ecd2546}, !- Name
  {2a2045a8-49d1-47f1-b343-a56dbfe425f7}, !- Source Object
  3,                                      !- Outlet Port
  {abd6ba05-8195-4990-a5a1-36cc6910c300}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- Handle
  5 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Availability Schedule
  {f098afa5-887d-42c7-a04e-8cbf2011cd63}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c6fb76a-95b5-4275-bc65-be7ecf842e99}, !- Supply Side Inlet Node Name
  {f8a442fd-1672-422c-9929-c28dfcc676ee}, !- Demand Side Outlet Node Name
  {24394960-dd3e-4367-95c4-b38cbd0272d0}, !- Demand Side Inlet Node A
  {fb975ebd-f87e-4389-a23d-3f06c4472b8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b125ae23-4ed9-4371-8935-a12a2abd43af}, !- Demand Mixer Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eebc3250-6c42-4024-be34-7c242a293178}, !- Handle
  5 Zone VAV Supply Inlet Node,           !- Name
  {2c6fb76a-95b5-4275-bc65-be7ecf842e99}, !- Inlet Port
  {f704723e-6300-4535-8b01-579255ab0a92}; !- Outlet Port

OS:Node,
  {6f5de2e7-593d-4000-ab17-dc9aac0facce}, !- Handle
  5 Zone VAV Supply Outlet Node,          !- Name
  {fbecd0b8-9e10-4897-9227-06a50b539b82}, !- Inlet Port
  {fb975ebd-f87e-4389-a23d-3f06c4472b8b}; !- Outlet Port

OS:Connection,
  {2c6fb76a-95b5-4275-bc65-be7ecf842e99}, !- Handle
  {18bf0fb3-f078-4007-be9e-6a944392e9e2}, !- Name
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- Source Object
  8,                                      !- Outlet Port
  {eebc3250-6c42-4024-be34-7c242a293178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb975ebd-f87e-4389-a23d-3f06c4472b8b}, !- Handle
  {2d5a4e3b-0155-4f25-9dc0-8ded65ccfe8c}, !- Name
  {6f5de2e7-593d-4000-ab17-dc9aac0facce}, !- Source Object
  3,                                      !- Outlet Port
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3dc4dc3f-bdcc-4eec-96c8-3a89136a1f7a}, !- Handle
  5 Zone VAV Demand Inlet Node,           !- Name
  {24394960-dd3e-4367-95c4-b38cbd0272d0}, !- Inlet Port
  {300a5a29-96ae-4594-b9ac-558a9e072be5}; !- Outlet Port

OS:Node,
  {aec61d27-d553-4711-a3a6-a60898679cc6}, !- Handle
  5 Zone VAV Demand Outlet Node,          !- Name
  {1d9340e9-715c-4b1c-9728-782dccb388a4}, !- Inlet Port
  {f8a442fd-1672-422c-9929-c28dfcc676ee}; !- Outlet Port

OS:Node,
  {97e7134c-323a-4b94-87d7-15aab9b1677d}, !- Handle
  S1_east space ZN VAV Terminal Outlet Air Node, !- Name
  {a94d50d1-edbb-45ce-960d-0e25b1715427}, !- Inlet Port
  {2d74a24f-4e34-479a-b324-69af9f75b55a}; !- Outlet Port

OS:Connection,
  {24394960-dd3e-4367-95c4-b38cbd0272d0}, !- Handle
  {6321cc17-e57a-4f71-bafb-c376dada1619}, !- Name
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- Source Object
  10,                                     !- Outlet Port
  {3dc4dc3f-bdcc-4eec-96c8-3a89136a1f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a442fd-1672-422c-9929-c28dfcc676ee}, !- Handle
  {aa4a00fd-d5d9-43d8-b1d9-1ec555fe6711}, !- Name
  {aec61d27-d553-4711-a3a6-a60898679cc6}, !- Source Object
  3,                                      !- Outlet Port
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {300a5a29-96ae-4594-b9ac-558a9e072be5}, !- Inlet Node Name
  {22587b37-d3e4-40ba-abef-b4262943cde3}, !- Outlet Node Name 1
  {fac06a8d-c52a-4b9b-8733-6e95344f8782}, !- Outlet Node Name 2
  {fc466984-aebc-42d3-aa51-95a3fe975c27}, !- Outlet Node Name 3
  {2a15aaea-534c-48e6-b219-ebb70842f200}, !- Outlet Node Name 4
  {393237b3-d76a-49b2-8306-e91d58c3b9e7}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {b125ae23-4ed9-4371-8935-a12a2abd43af}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1d9340e9-715c-4b1c-9728-782dccb388a4}, !- Outlet Node Name
  {9e4c5893-0366-463c-baa8-9e708fda160c}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {300a5a29-96ae-4594-b9ac-558a9e072be5}, !- Handle
  {a6e2cfe4-7bfd-430a-965d-439891933c15}, !- Name
  {3dc4dc3f-bdcc-4eec-96c8-3a89136a1f7a}, !- Source Object
  3,                                      !- Outlet Port
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9340e9-715c-4b1c-9728-782dccb388a4}, !- Handle
  {639a90ed-cd97-4d35-ad27-a0005af9da81}, !- Name
  {b125ae23-4ed9-4371-8935-a12a2abd43af}, !- Source Object
  2,                                      !- Outlet Port
  {aec61d27-d553-4711-a3a6-a60898679cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5fceca4f-0680-4f03-825e-18dec2667db7}, !- Handle
  {bce35342-52b0-4bd7-ab6b-27e4efd6edf2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.567394091008,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22,                                   !- Preheat Design Temperature {C}
  0.006,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.78,                                  !- Precool Design Temperature {C}
  0.009,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  14.78,                                  !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.009,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f098afa5-887d-42c7-a04e-8cbf2011cd63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fa34174e-bb50-474f-ae3d-caf058861b1c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  {b10de962-08f6-4ff3-a9fd-784731e91d4c}, !- Default Day Schedule Name
  {e4bd5ac1-2498-4eba-b36e-ae1c45d4b7fb}, !- Summer Design Day Schedule Name
  {8a72346c-acfa-4df6-9b5f-b824721543c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b10de962-08f6-4ff3-a9fd-784731e91d4c}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4bd5ac1-2498-4eba-b36e-ae1c45d4b7fb}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef944b16-5c3a-4f3a-bbcf-36a7ba2d177e}, !- Handle
  Schedule Rule 26,                       !- Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b43afc90-abef-4566-b033-b637158dac08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b43afc90-abef-4566-b033-b637158dac08}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a72346c-acfa-4df6-9b5f-b824721543c4}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8505910-4712-483b-8e1b-8f1759df6764}, !- Handle
  Schedule Rule 27,                       !- Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcfece62-dc5c-4068-b595-da1fdaeaf6ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcfece62-dc5c-4068-b595-da1fdaeaf6ea}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {d4df46a5-95fb-4bfc-8367-8aa4e640a3c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  {f7d999c6-bf02-4c5a-ab62-b5003ebcae63}, !- Default Day Schedule Name
  {186f4de3-ad5b-4c34-bc8e-e93572afaafe}, !- Summer Design Day Schedule Name
  {069d628d-181d-4984-9d23-824c8680da5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7d999c6-bf02-4c5a-ab62-b5003ebcae63}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {186f4de3-ad5b-4c34-bc8e-e93572afaafe}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1def7e64-e577-43ef-8396-5fc0db048881}, !- Handle
  Schedule Rule 28,                       !- Name
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5498f14f-6ef4-485a-9917-48aacba52f6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5498f14f-6ef4-485a-9917-48aacba52f6e}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {069d628d-181d-4984-9d23-824c8680da5b}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1c444cd-4d21-4f56-97b0-26c7026a71b8}, !- Handle
  Schedule Rule 29,                       !- Name
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {faa89110-076a-4482-a0d8-7bf6a1aaa80d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {faa89110-076a-4482-a0d8-7bf6a1aaa80d}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b07c4e08-e7b8-4807-8ee3-c200083356d5}, !- Handle
  VAV Supply air temperature,             !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  {ba18a20d-6e67-405d-935b-a3c84f6a6ece}, !- Default Day Schedule Name
  {006674e7-f687-4ac6-8993-cecad1f2dfe0}, !- Summer Design Day Schedule Name
  {d17653d2-5039-4da6-a953-24a585e3236f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba18a20d-6e67-405d-935b-a3c84f6a6ece}, !- Handle
  VAV Supply air temperature Default,     !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d17653d2-5039-4da6-a953-24a585e3236f}, !- Handle
  VAV Supply air temperature Winter Design Day 2, !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {006674e7-f687-4ac6-8993-cecad1f2dfe0}, !- Handle
  VAV Supply air temperature Summer Design Day, !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f944ef55-c4fc-45b9-820d-c9c2d85cca2d}, !- Handle
  5 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b07c4e08-e7b8-4807-8ee3-c200083356d5}, !- Schedule Name
  {6f5de2e7-593d-4000-ab17-dc9aac0facce}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Fan:VariableVolume,
  {28048999-0239-4b9b-bedf-b3c406d3de44}, !- Handle
  5 Zone VAV Fan,                         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8f6aec5c-80ca-43c1-80fe-21596b51fbbe}, !- Air Inlet Node Name
  {fbecd0b8-9e10-4897-9227-06a50b539b82}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {fbecd0b8-9e10-4897-9227-06a50b539b82}, !- Handle
  {04ebebe3-46b8-4d37-acd8-c824e70fe4d1}, !- Name
  {28048999-0239-4b9b-bedf-b3c406d3de44}, !- Source Object
  17,                                     !- Outlet Port
  {6f5de2e7-593d-4000-ab17-dc9aac0facce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Handle
  5 Zone VAV Main Htg Coil,               !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {444b0866-49da-4269-9769-5f361e76d862}, !- Water Inlet Node Name
  {b51a02fb-5530-4942-b056-15483e8b6bab}, !- Water Outlet Node Name
  {146c05c6-69c0-477d-a3f5-3eb7e3073602}, !- Air Inlet Node Name
  {3cce1fd5-83e6-4a80-b7ab-4a450089485f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  14.78,                                  !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3063fdf3-99ce-49f9-ac35-ebd48a41aaa3}, !- Handle
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {a888be43-e6f9-4484-ab5a-448224d7a0e0}, !- Inlet Port
  {444b0866-49da-4269-9769-5f361e76d862}; !- Outlet Port

OS:Connection,
  {a888be43-e6f9-4484-ab5a-448224d7a0e0}, !- Handle
  {5f25922c-312a-42b4-9369-9ad813656313}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  4,                                      !- Outlet Port
  {3063fdf3-99ce-49f9-ac35-ebd48a41aaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66422635-6755-43ee-9175-1ddf98462c36}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {b51a02fb-5530-4942-b056-15483e8b6bab}, !- Inlet Port
  {9e7b0f4c-ea96-404b-939e-3db2e672772c}; !- Outlet Port

OS:Connection,
  {444b0866-49da-4269-9769-5f361e76d862}, !- Handle
  {498a63a1-ba3d-42ae-b6c7-83a88d1210c6}, !- Name
  {3063fdf3-99ce-49f9-ac35-ebd48a41aaa3}, !- Source Object
  3,                                      !- Outlet Port
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b51a02fb-5530-4942-b056-15483e8b6bab}, !- Handle
  {f9232ba7-b336-490c-965d-7263268e859d}, !- Name
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Source Object
  6,                                      !- Outlet Port
  {66422635-6755-43ee-9175-1ddf98462c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7b0f4c-ea96-404b-939e-3db2e672772c}, !- Handle
  {d4a2bcd8-6e0d-40ad-9949-9c44ff83b8e7}, !- Name
  {66422635-6755-43ee-9175-1ddf98462c36}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5f5fa1b1-44fe-48dd-9731-1f4b4f71e84d}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {3cce1fd5-83e6-4a80-b7ab-4a450089485f}, !- Inlet Port
  {8f6aec5c-80ca-43c1-80fe-21596b51fbbe}; !- Outlet Port

OS:Connection,
  {3cce1fd5-83e6-4a80-b7ab-4a450089485f}, !- Handle
  {6f87d2e3-706a-491d-9afe-f716ae2cd46b}, !- Name
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Source Object
  8,                                      !- Outlet Port
  {5f5fa1b1-44fe-48dd-9731-1f4b4f71e84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6aec5c-80ca-43c1-80fe-21596b51fbbe}, !- Handle
  {be287eeb-b1b8-493c-a2df-dbfe2e4f93f5}, !- Name
  {5f5fa1b1-44fe-48dd-9731-1f4b4f71e84d}, !- Source Object
  3,                                      !- Outlet Port
  {28048999-0239-4b9b-bedf-b3c406d3de44}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66a2fb95-e6fb-43b0-a1cc-c9ea764bac80}, !- Handle
  5 Zone VAV Main Htg Coil Controller,    !- Name
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Handle
  5 Zone VAV Clg Coil,                    !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {154faf03-bcb0-4caf-9a7e-f692e47d37b8}, !- Water Inlet Node Name
  {3b4d0265-a609-440e-8eb5-9147b15188e2}, !- Water Outlet Node Name
  {338b5b5e-e1b6-4514-9814-6d6eb8daca13}, !- Air Inlet Node Name
  {c37f086f-5f75-476f-97c9-f85289c014f8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c14093f0-1176-44fc-a4e9-ffe38253268a}, !- Handle
  5 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {1034d54d-e3bf-4d27-b813-1f61bbc929b4}, !- Inlet Port
  {154faf03-bcb0-4caf-9a7e-f692e47d37b8}; !- Outlet Port

OS:Connection,
  {1034d54d-e3bf-4d27-b813-1f61bbc929b4}, !- Handle
  {df4246cc-6f27-430d-83ba-f4f79e7c3dbe}, !- Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Source Object
  4,                                      !- Outlet Port
  {c14093f0-1176-44fc-a4e9-ffe38253268a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24fb159f-d2ab-4674-9c1e-9e0846c08828}, !- Handle
  5 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {3b4d0265-a609-440e-8eb5-9147b15188e2}, !- Inlet Port
  {59b51486-9e5a-4f12-ab0f-229330a28b52}; !- Outlet Port

OS:Connection,
  {154faf03-bcb0-4caf-9a7e-f692e47d37b8}, !- Handle
  {0f4950da-dd26-4f41-aa85-eb87ec20e7df}, !- Name
  {c14093f0-1176-44fc-a4e9-ffe38253268a}, !- Source Object
  3,                                      !- Outlet Port
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3b4d0265-a609-440e-8eb5-9147b15188e2}, !- Handle
  {0b157218-2f4a-44aa-b82b-30e4bacd3163}, !- Name
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Source Object
  11,                                     !- Outlet Port
  {24fb159f-d2ab-4674-9c1e-9e0846c08828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b51486-9e5a-4f12-ab0f-229330a28b52}, !- Handle
  {aa48abeb-d7b7-4284-aa06-fbd0e77582d2}, !- Name
  {24fb159f-d2ab-4674-9c1e-9e0846c08828}, !- Source Object
  3,                                      !- Outlet Port
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2a848d07-5143-45aa-b8d1-855dffc256c0}, !- Handle
  5 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {c37f086f-5f75-476f-97c9-f85289c014f8}, !- Inlet Port
  {146c05c6-69c0-477d-a3f5-3eb7e3073602}; !- Outlet Port

OS:Connection,
  {c37f086f-5f75-476f-97c9-f85289c014f8}, !- Handle
  {19d7dbd9-fae4-46e2-8455-6114f140d471}, !- Name
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Source Object
  13,                                     !- Outlet Port
  {2a848d07-5143-45aa-b8d1-855dffc256c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146c05c6-69c0-477d-a3f5-3eb7e3073602}, !- Handle
  {3362b46f-bbba-4ad0-b2cc-776283ea6e0b}, !- Name
  {2a848d07-5143-45aa-b8d1-855dffc256c0}, !- Source Object
  3,                                      !- Outlet Port
  {83465d13-6f57-4b34-9d5e-86b5eaab83b4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1fd3a723-fa24-4af2-bb98-eaaacc764995}, !- Handle
  5 Zone VAV Clg Coil Controller,         !- Name
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {69600b5f-1af4-4d69-98bb-1730110f70cc}, !- Handle
  5 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37dd24a5-3ddd-4162-ba01-393397d72f1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37dd24a5-3ddd-4162-ba01-393397d72f1e}, !- Handle
  5 Zone VAV Vent Controller,             !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {938ff9a1-731c-4b62-b247-a5a9e3513e05}, !- Handle
  5 Zone VAV OA System,                   !- Name
  {69600b5f-1af4-4d69-98bb-1730110f70cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb0f3e41-ad63-496b-a621-5c601c1f9d62}, !- Mixed Air Node Name
  {53883b14-415c-4571-be76-af1bff4cb251}, !- Outdoor Air Stream Node Name
  {6aa6e121-ae45-4903-b518-061031829b1e}, !- Relief Air Stream Node Name
  {f704723e-6300-4535-8b01-579255ab0a92}; !- Return Air Stream Node Name

OS:Node,
  {dca0a192-f045-4257-a679-8d4af7c041b5}, !- Handle
  5 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {53883b14-415c-4571-be76-af1bff4cb251}; !- Outlet Port

OS:Connection,
  {53883b14-415c-4571-be76-af1bff4cb251}, !- Handle
  {5b38998f-0853-4e5c-8c81-fd4ffb93484a}, !- Name
  {dca0a192-f045-4257-a679-8d4af7c041b5}, !- Source Object
  3,                                      !- Outlet Port
  {938ff9a1-731c-4b62-b247-a5a9e3513e05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26ad532e-7dd5-4f4b-a11f-64f957d4b197}, !- Handle
  5 Zone VAV Relief Air Node,             !- Name
  {6aa6e121-ae45-4903-b518-061031829b1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aa6e121-ae45-4903-b518-061031829b1e}, !- Handle
  {61d31e52-ad52-44e5-b0cf-ca7cfcc1964f}, !- Name
  {938ff9a1-731c-4b62-b247-a5a9e3513e05}, !- Source Object
  7,                                      !- Outlet Port
  {26ad532e-7dd5-4f4b-a11f-64f957d4b197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f239614-30e8-46fe-b205-daa416e5ba5c}, !- Handle
  5 Zone VAV Mixed Air Node,              !- Name
  {bb0f3e41-ad63-496b-a621-5c601c1f9d62}, !- Inlet Port
  {338b5b5e-e1b6-4514-9814-6d6eb8daca13}; !- Outlet Port

OS:Connection,
  {f704723e-6300-4535-8b01-579255ab0a92}, !- Handle
  {bb3d27a3-53e4-4f41-a065-912c15560f44}, !- Name
  {eebc3250-6c42-4024-be34-7c242a293178}, !- Source Object
  3,                                      !- Outlet Port
  {938ff9a1-731c-4b62-b247-a5a9e3513e05}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb0f3e41-ad63-496b-a621-5c601c1f9d62}, !- Handle
  {3e4711d8-379f-4e02-8d33-6a1958d0e7b5}, !- Name
  {938ff9a1-731c-4b62-b247-a5a9e3513e05}, !- Source Object
  5,                                      !- Outlet Port
  {5f239614-30e8-46fe-b205-daa416e5ba5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338b5b5e-e1b6-4514-9814-6d6eb8daca13}, !- Handle
  {3871d05f-3a40-400c-b378-92f2311f1c09}, !- Name
  {5f239614-30e8-46fe-b205-daa416e5ba5c}, !- Source Object
  3,                                      !- Outlet Port
  {1e5dd104-e940-403d-aaf0-7143c3b971eb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa34174e-bb50-474f-ae3d-caf058861b1c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b4e3bea2-f944-4988-b99d-815cca096dda}, !- Control Zone or Zone List Name
  {6a14bd52-5227-4b9d-a1eb-716f1c30484e}, !- Cooling Control Zone or Zone List Name
  {b2a5dee5-46e3-4201-8978-595007929022}, !- Heating Control Zone or Zone List Name
  {7ea096ad-e3a5-4c93-8e4d-4f797c9a52d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4e3bea2-f944-4988-b99d-815cca096dda}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6a14bd52-5227-4b9d-a1eb-716f1c30484e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2a5dee5-46e3-4201-8978-595007929022}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ea096ad-e3a5-4c93-8e4d-4f797c9a52d6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2bd20aae-b84f-45c9-95c2-b3e60d527c50}, !- Handle
  S1_east space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {018639f9-faab-4b5d-85ef-26c2a49624ad}, !- Water Inlet Node Name
  {01838af1-7a9f-4cf4-9999-2ec89bd97b7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2109a455-ee5b-4442-8f4f-4a85413d8393}, !- Handle
  S1_east space ZN Reheat Coil Inlet Water Node, !- Name
  {dfa610a5-d2bb-4832-87f0-a88b0c119c48}, !- Inlet Port
  {018639f9-faab-4b5d-85ef-26c2a49624ad}; !- Outlet Port

OS:Connection,
  {dfa610a5-d2bb-4832-87f0-a88b0c119c48}, !- Handle
  {734e591c-0f00-4f47-80ca-277f4c3431ba}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  5,                                      !- Outlet Port
  {2109a455-ee5b-4442-8f4f-4a85413d8393}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a85d2b5-684f-47cb-a719-962ea9edbe72}, !- Handle
  S1_east space ZN Reheat Coil Outlet Water Node, !- Name
  {01838af1-7a9f-4cf4-9999-2ec89bd97b7f}, !- Inlet Port
  {7820c7a6-c7ef-4e68-af45-1423cd3036ec}; !- Outlet Port

OS:Connection,
  {018639f9-faab-4b5d-85ef-26c2a49624ad}, !- Handle
  {e9f23a05-3bd3-4ba3-aaef-20465ee759a2}, !- Name
  {2109a455-ee5b-4442-8f4f-4a85413d8393}, !- Source Object
  3,                                      !- Outlet Port
  {2bd20aae-b84f-45c9-95c2-b3e60d527c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {01838af1-7a9f-4cf4-9999-2ec89bd97b7f}, !- Handle
  {7eff9ed6-fbaa-4b60-ba4a-b72242956e38}, !- Name
  {2bd20aae-b84f-45c9-95c2-b3e60d527c50}, !- Source Object
  6,                                      !- Outlet Port
  {8a85d2b5-684f-47cb-a719-962ea9edbe72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7820c7a6-c7ef-4e68-af45-1423cd3036ec}, !- Handle
  {c8687409-92e6-46bc-be84-c162d321e193}, !- Name
  {8a85d2b5-684f-47cb-a719-962ea9edbe72}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78d47bc6-4d7d-4c51-b863-0d9dd0de0847}, !- Handle
  S1_east space ZN Reheat Coil Controller, !- Name
  {2bd20aae-b84f-45c9-95c2-b3e60d527c50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c80435c-0869-47f8-b2e9-c1293e912895}, !- Handle
  S1_east space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {282788fa-b981-4884-9006-e4b90b8dfcb6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2bd20aae-b84f-45c9-95c2-b3e60d527c50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a94d50d1-edbb-45ce-960d-0e25b1715427}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {814671d4-54dc-4ac3-a18c-5031e1786b49}, !- Handle
  S1_east space ZN Return Air Node,       !- Name
  {3db74ff2-4b8d-4b84-86dc-c77416443348}, !- Inlet Port
  {5838a40c-1425-4e86-aaee-6eb8a19f93a0}; !- Outlet Port

OS:Connection,
  {2d74a24f-4e34-479a-b324-69af9f75b55a}, !- Handle
  {047d4455-f733-4e32-a07e-297e890a360d}, !- Name
  {97e7134c-323a-4b94-87d7-15aab9b1677d}, !- Source Object
  3,                                      !- Outlet Port
  {4e051575-c52c-48ec-82e4-12d934475caf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3db74ff2-4b8d-4b84-86dc-c77416443348}, !- Handle
  {708a8e46-af26-4c01-9c3c-4f56903f12bf}, !- Name
  {9357e9dd-b108-4e03-9278-fbc65d68c94f}, !- Source Object
  3,                                      !- Outlet Port
  {814671d4-54dc-4ac3-a18c-5031e1786b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70bfaf8e-050c-46c3-88e7-c2080b651ff1}, !- Handle
  S1_east space ZN VAV Terminal Inlet Air Node, !- Name
  {22587b37-d3e4-40ba-abef-b4262943cde3}, !- Inlet Port
  {282788fa-b981-4884-9006-e4b90b8dfcb6}; !- Outlet Port

OS:Connection,
  {22587b37-d3e4-40ba-abef-b4262943cde3}, !- Handle
  {74dac6d3-e3b4-4cdd-99cf-31ae5434e775}, !- Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Source Object
  3,                                      !- Outlet Port
  {70bfaf8e-050c-46c3-88e7-c2080b651ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282788fa-b981-4884-9006-e4b90b8dfcb6}, !- Handle
  {f0661b2a-5369-4e66-9d5e-f1d46e0d97d5}, !- Name
  {70bfaf8e-050c-46c3-88e7-c2080b651ff1}, !- Source Object
  3,                                      !- Outlet Port
  {2c80435c-0869-47f8-b2e9-c1293e912895}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a94d50d1-edbb-45ce-960d-0e25b1715427}, !- Handle
  {ac715967-5523-4472-b42b-54b095ec8fa9}, !- Name
  {2c80435c-0869-47f8-b2e9-c1293e912895}, !- Source Object
  12,                                     !- Outlet Port
  {97e7134c-323a-4b94-87d7-15aab9b1677d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {0624f24f-8336-4f14-97f1-8c2fb52f99be}, !- ThermalZone
  {d06bfb69-f3e5-4669-af96-55f55d6508b2}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5838a40c-1425-4e86-aaee-6eb8a19f93a0}, !- Inlet Node 1
  {786f323b-372a-4753-b198-659c259eba3b}, !- Inlet Node 2
  {b78f3bd1-45da-4b11-a24f-b4d21051172d}, !- Inlet Node 3
  {9b92f218-85bf-497a-9083-a76dea4d2f17}, !- Inlet Node 4
  {5ec37c61-9144-4111-91b3-b8466af9e318}; !- Inlet Node 5

OS:Node,
  {2a4c50af-3135-43a9-b3ca-4ed76be8b64f}, !- Handle
  Node 89,                                !- Name
  {d06bfb69-f3e5-4669-af96-55f55d6508b2}, !- Inlet Port
  {9e4c5893-0366-463c-baa8-9e708fda160c}; !- Outlet Port

OS:Connection,
  {5838a40c-1425-4e86-aaee-6eb8a19f93a0}, !- Handle
  {fe0a941a-99bc-4eca-8285-29d9630a5d4a}, !- Name
  {814671d4-54dc-4ac3-a18c-5031e1786b49}, !- Source Object
  3,                                      !- Outlet Port
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d06bfb69-f3e5-4669-af96-55f55d6508b2}, !- Handle
  {1edb875c-ccea-461f-a16d-35db6aa5303e}, !- Name
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Source Object
  3,                                      !- Outlet Port
  {2a4c50af-3135-43a9-b3ca-4ed76be8b64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4c5893-0366-463c-baa8-9e708fda160c}, !- Handle
  {43473068-0380-41de-8981-95c386c793b3}, !- Name
  {2a4c50af-3135-43a9-b3ca-4ed76be8b64f}, !- Source Object
  3,                                      !- Outlet Port
  {b125ae23-4ed9-4371-8935-a12a2abd43af}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7176573-f25e-4593-98a5-b97d1ef67556}, !- Handle
  S1_south space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f32c0022-27f3-41bd-a0bb-6f04e56f53b1}, !- Water Inlet Node Name
  {6581f2fb-3e63-43d8-a3a2-0edfaab50123}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00f39c2c-b989-4821-acc8-6337fdef22ae}, !- Handle
  S1_south space ZN Reheat Coil Inlet Water Node, !- Name
  {ad26c24c-95c4-438c-96f6-aecad306c6ee}, !- Inlet Port
  {f32c0022-27f3-41bd-a0bb-6f04e56f53b1}; !- Outlet Port

OS:Connection,
  {ad26c24c-95c4-438c-96f6-aecad306c6ee}, !- Handle
  {19d78f41-5419-4a1a-b57c-84099872cf81}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  6,                                      !- Outlet Port
  {00f39c2c-b989-4821-acc8-6337fdef22ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e55e1318-8175-422c-bcb8-20523291228c}, !- Handle
  S1_south space ZN Reheat Coil Outlet Water Node, !- Name
  {6581f2fb-3e63-43d8-a3a2-0edfaab50123}, !- Inlet Port
  {1286b8c5-d9cc-46d5-8b02-9e8fa5a9f342}; !- Outlet Port

OS:Connection,
  {f32c0022-27f3-41bd-a0bb-6f04e56f53b1}, !- Handle
  {12421077-7d50-41e0-802b-de50fafcc87d}, !- Name
  {00f39c2c-b989-4821-acc8-6337fdef22ae}, !- Source Object
  3,                                      !- Outlet Port
  {a7176573-f25e-4593-98a5-b97d1ef67556}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6581f2fb-3e63-43d8-a3a2-0edfaab50123}, !- Handle
  {95a0ffa7-035d-4b06-bab6-972b1f2ddfe8}, !- Name
  {a7176573-f25e-4593-98a5-b97d1ef67556}, !- Source Object
  6,                                      !- Outlet Port
  {e55e1318-8175-422c-bcb8-20523291228c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1286b8c5-d9cc-46d5-8b02-9e8fa5a9f342}, !- Handle
  {1a803915-1414-4db2-b29e-c578d065c3b8}, !- Name
  {e55e1318-8175-422c-bcb8-20523291228c}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6bd699f6-af15-4f92-b5c3-3d3534e40208}, !- Handle
  S1_south space ZN Reheat Coil Controller, !- Name
  {a7176573-f25e-4593-98a5-b97d1ef67556}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72ca350c-ad1a-45d4-82f5-729459a7e4ee}, !- Handle
  S1_south space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {eeee1ce3-4076-4997-b612-e19537ffe3ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7176573-f25e-4593-98a5-b97d1ef67556}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {481e0409-526e-4947-b9c1-79fd18b30ed8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87f1860e-c455-4023-b7a0-d326b511561b}, !- Handle
  S1_south space ZN VAV Terminal Outlet Air Node, !- Name
  {481e0409-526e-4947-b9c1-79fd18b30ed8}, !- Inlet Port
  {f9501b8c-9bb9-4f58-96af-c47ae9bcf06b}; !- Outlet Port

OS:Node,
  {d8bfbba5-fca5-4761-b0e6-2f4bc445cb12}, !- Handle
  S1_south space ZN Return Air Node,      !- Name
  {ea58aa9b-6301-4357-8255-9887d6465dce}, !- Inlet Port
  {786f323b-372a-4753-b198-659c259eba3b}; !- Outlet Port

OS:Connection,
  {f9501b8c-9bb9-4f58-96af-c47ae9bcf06b}, !- Handle
  {ba90ff70-491a-4e25-8774-55b4b1fc8187}, !- Name
  {87f1860e-c455-4023-b7a0-d326b511561b}, !- Source Object
  3,                                      !- Outlet Port
  {a6b0da98-4d99-4adc-beb0-efbac95ad3ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea58aa9b-6301-4357-8255-9887d6465dce}, !- Handle
  {81b087ca-5046-4f7d-b4ff-9bdcba07b996}, !- Name
  {3bdb3208-1ae3-4379-919f-5cb1f872bb64}, !- Source Object
  3,                                      !- Outlet Port
  {d8bfbba5-fca5-4761-b0e6-2f4bc445cb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c9fde3f-9ec0-48f0-bfd3-7fdcea27145d}, !- Handle
  S1_south space ZN VAV Terminal Inlet Air Node, !- Name
  {fac06a8d-c52a-4b9b-8733-6e95344f8782}, !- Inlet Port
  {eeee1ce3-4076-4997-b612-e19537ffe3ca}; !- Outlet Port

OS:Connection,
  {fac06a8d-c52a-4b9b-8733-6e95344f8782}, !- Handle
  {1325235a-030a-481c-83aa-edde2a044453}, !- Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Source Object
  4,                                      !- Outlet Port
  {0c9fde3f-9ec0-48f0-bfd3-7fdcea27145d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeee1ce3-4076-4997-b612-e19537ffe3ca}, !- Handle
  {e02dc70a-6496-49b4-b270-37aac29d4d21}, !- Name
  {0c9fde3f-9ec0-48f0-bfd3-7fdcea27145d}, !- Source Object
  3,                                      !- Outlet Port
  {72ca350c-ad1a-45d4-82f5-729459a7e4ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {481e0409-526e-4947-b9c1-79fd18b30ed8}, !- Handle
  {e5ae8b9e-d853-4237-bd77-697dd074b3c5}, !- Name
  {72ca350c-ad1a-45d4-82f5-729459a7e4ee}, !- Source Object
  12,                                     !- Outlet Port
  {87f1860e-c455-4023-b7a0-d326b511561b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786f323b-372a-4753-b198-659c259eba3b}, !- Handle
  {1d9c68f3-334c-452f-939b-7acc812dd21b}, !- Name
  {d8bfbba5-fca5-4761-b0e6-2f4bc445cb12}, !- Source Object
  3,                                      !- Outlet Port
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69afbba3-b4f2-43bd-8810-808591813c9d}, !- Handle
  S1_west space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {997e8075-cc8c-4aaf-b7b0-7c0bf7155bec}, !- Water Inlet Node Name
  {8cfc5782-4821-4cfe-a7e8-b600981b691e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7377a46a-7ff3-4975-8cf1-44172e525b88}, !- Handle
  S1_west space ZN Reheat Coil Inlet Water Node, !- Name
  {eeb69346-a584-4b2e-8500-8318f02cd5e5}, !- Inlet Port
  {997e8075-cc8c-4aaf-b7b0-7c0bf7155bec}; !- Outlet Port

OS:Connection,
  {eeb69346-a584-4b2e-8500-8318f02cd5e5}, !- Handle
  {3883d98f-0fc7-48e3-ac73-88188ab06273}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  7,                                      !- Outlet Port
  {7377a46a-7ff3-4975-8cf1-44172e525b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9054e3f-c513-4394-a4f4-7c9f670685cc}, !- Handle
  S1_west space ZN Reheat Coil Outlet Water Node, !- Name
  {8cfc5782-4821-4cfe-a7e8-b600981b691e}, !- Inlet Port
  {bb2485e9-2dec-49ac-b24f-f4212e89162d}; !- Outlet Port

OS:Connection,
  {997e8075-cc8c-4aaf-b7b0-7c0bf7155bec}, !- Handle
  {46bbf57f-359e-458a-bc65-6688ff33ba8f}, !- Name
  {7377a46a-7ff3-4975-8cf1-44172e525b88}, !- Source Object
  3,                                      !- Outlet Port
  {69afbba3-b4f2-43bd-8810-808591813c9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cfc5782-4821-4cfe-a7e8-b600981b691e}, !- Handle
  {e48c8190-5846-45ac-9761-1f8056f01679}, !- Name
  {69afbba3-b4f2-43bd-8810-808591813c9d}, !- Source Object
  6,                                      !- Outlet Port
  {b9054e3f-c513-4394-a4f4-7c9f670685cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2485e9-2dec-49ac-b24f-f4212e89162d}, !- Handle
  {13ee47db-499e-43c2-a6e8-2e32321e074c}, !- Name
  {b9054e3f-c513-4394-a4f4-7c9f670685cc}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3e6e972-7559-4228-b3b2-244427892134}, !- Handle
  S1_west space ZN Reheat Coil Controller, !- Name
  {69afbba3-b4f2-43bd-8810-808591813c9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {748d1c17-9fe6-48e4-ae0d-502dfae0a299}, !- Handle
  S1_west space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {0a84ba53-0c13-429d-8a5a-a6529ace15a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69afbba3-b4f2-43bd-8810-808591813c9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dffff32d-8e0e-4bf0-b53c-94fab48a671d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0238263e-6bfb-4d3b-b9d8-9c4300259970}, !- Handle
  S1_west space ZN VAV Terminal Outlet Air Node, !- Name
  {dffff32d-8e0e-4bf0-b53c-94fab48a671d}, !- Inlet Port
  {28302e15-467d-431e-96d5-9a3a4726e8cf}; !- Outlet Port

OS:Node,
  {b97382e7-e74f-4a2c-85a8-bddaa2c1eab9}, !- Handle
  S1_west space ZN Return Air Node,       !- Name
  {d7e6d387-9080-4b90-b35c-8c050e220254}, !- Inlet Port
  {b78f3bd1-45da-4b11-a24f-b4d21051172d}; !- Outlet Port

OS:Connection,
  {28302e15-467d-431e-96d5-9a3a4726e8cf}, !- Handle
  {7c00accb-e67a-4905-b162-76ac3bace823}, !- Name
  {0238263e-6bfb-4d3b-b9d8-9c4300259970}, !- Source Object
  3,                                      !- Outlet Port
  {ef065efa-f21f-4cde-8986-8213ce29f0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7e6d387-9080-4b90-b35c-8c050e220254}, !- Handle
  {b249a790-410d-4aa7-a62e-0351c6334aef}, !- Name
  {569df3b9-275a-4ffa-89bb-b704441c12bc}, !- Source Object
  3,                                      !- Outlet Port
  {b97382e7-e74f-4a2c-85a8-bddaa2c1eab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b10f9353-7863-4d01-a13f-c63a01ae6597}, !- Handle
  S1_west space ZN VAV Terminal Inlet Air Node, !- Name
  {fc466984-aebc-42d3-aa51-95a3fe975c27}, !- Inlet Port
  {0a84ba53-0c13-429d-8a5a-a6529ace15a6}; !- Outlet Port

OS:Connection,
  {fc466984-aebc-42d3-aa51-95a3fe975c27}, !- Handle
  {2394eb02-ca06-43ad-8960-419540ccb2cf}, !- Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Source Object
  5,                                      !- Outlet Port
  {b10f9353-7863-4d01-a13f-c63a01ae6597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a84ba53-0c13-429d-8a5a-a6529ace15a6}, !- Handle
  {72598c40-5454-4377-a8b2-773f49379a18}, !- Name
  {b10f9353-7863-4d01-a13f-c63a01ae6597}, !- Source Object
  3,                                      !- Outlet Port
  {748d1c17-9fe6-48e4-ae0d-502dfae0a299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dffff32d-8e0e-4bf0-b53c-94fab48a671d}, !- Handle
  {eb0965ce-3280-4d7d-9fe5-0610c3fc5418}, !- Name
  {748d1c17-9fe6-48e4-ae0d-502dfae0a299}, !- Source Object
  12,                                     !- Outlet Port
  {0238263e-6bfb-4d3b-b9d8-9c4300259970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78f3bd1-45da-4b11-a24f-b4d21051172d}, !- Handle
  {bccf0991-9046-430f-9293-02e0a45161c1}, !- Name
  {b97382e7-e74f-4a2c-85a8-bddaa2c1eab9}, !- Source Object
  3,                                      !- Outlet Port
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73bac1ae-0d3a-405e-98c4-c3acf165fdb6}, !- Handle
  S1_north space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9c52a27-23b8-4fa6-8de6-8aab4c5429c9}, !- Water Inlet Node Name
  {732d3007-17d6-48b9-a5e7-73237f508905}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4f0be50-06f3-4b5d-8f52-65365cea867c}, !- Handle
  S1_north space ZN Reheat Coil Inlet Water Node, !- Name
  {b79978be-dffc-461b-a4a6-0814dfacff51}, !- Inlet Port
  {b9c52a27-23b8-4fa6-8de6-8aab4c5429c9}; !- Outlet Port

OS:Connection,
  {b79978be-dffc-461b-a4a6-0814dfacff51}, !- Handle
  {16f7338f-fc29-4a34-897b-24cfe81684cb}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  8,                                      !- Outlet Port
  {d4f0be50-06f3-4b5d-8f52-65365cea867c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e07f6c2d-71fb-4745-8efa-96a0a882f0b5}, !- Handle
  S1_north space ZN Reheat Coil Outlet Water Node, !- Name
  {732d3007-17d6-48b9-a5e7-73237f508905}, !- Inlet Port
  {0b30e906-6732-4181-9ee1-d6587b47680c}; !- Outlet Port

OS:Connection,
  {b9c52a27-23b8-4fa6-8de6-8aab4c5429c9}, !- Handle
  {9d96f9ad-9774-4b23-8073-b859f768caac}, !- Name
  {d4f0be50-06f3-4b5d-8f52-65365cea867c}, !- Source Object
  3,                                      !- Outlet Port
  {73bac1ae-0d3a-405e-98c4-c3acf165fdb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {732d3007-17d6-48b9-a5e7-73237f508905}, !- Handle
  {3e1e855a-5fe2-458b-8adc-946adf9aeb4c}, !- Name
  {73bac1ae-0d3a-405e-98c4-c3acf165fdb6}, !- Source Object
  6,                                      !- Outlet Port
  {e07f6c2d-71fb-4745-8efa-96a0a882f0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b30e906-6732-4181-9ee1-d6587b47680c}, !- Handle
  {dd39290e-c253-4f32-abac-72c4157b67b9}, !- Name
  {e07f6c2d-71fb-4745-8efa-96a0a882f0b5}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85a20563-e574-4b85-bc58-10717df442e2}, !- Handle
  S1_north space ZN Reheat Coil Controller, !- Name
  {73bac1ae-0d3a-405e-98c4-c3acf165fdb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aeb31068-9e33-4283-ba5c-fcebfd48aa92}, !- Handle
  S1_north space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {f8348562-bf91-467b-abfc-180f1bd2a583}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73bac1ae-0d3a-405e-98c4-c3acf165fdb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45fa7b69-dd36-4b28-8ee5-01ae4dea384e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34cb07f1-3c38-4f2f-be7b-a9f24aef7f95}, !- Handle
  S1_north space ZN VAV Terminal Outlet Air Node, !- Name
  {45fa7b69-dd36-4b28-8ee5-01ae4dea384e}, !- Inlet Port
  {b555a545-0884-43bd-ae49-f9a5458faedd}; !- Outlet Port

OS:Node,
  {8bea2fc2-83fa-4575-b9aa-48a6a5ec8953}, !- Handle
  S1_north space ZN Return Air Node,      !- Name
  {0f433912-0812-4025-b68a-850c57aa2ec0}, !- Inlet Port
  {9b92f218-85bf-497a-9083-a76dea4d2f17}; !- Outlet Port

OS:Connection,
  {b555a545-0884-43bd-ae49-f9a5458faedd}, !- Handle
  {45d9e67f-c551-467a-afd5-7903be5c5df7}, !- Name
  {34cb07f1-3c38-4f2f-be7b-a9f24aef7f95}, !- Source Object
  3,                                      !- Outlet Port
  {850ab684-56ea-4372-86fc-5cdf76379558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f433912-0812-4025-b68a-850c57aa2ec0}, !- Handle
  {0d82a37c-0433-46ed-acef-5214880c9b08}, !- Name
  {af3a051e-f393-4629-bc82-0bb240b583d8}, !- Source Object
  3,                                      !- Outlet Port
  {8bea2fc2-83fa-4575-b9aa-48a6a5ec8953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8af69526-56e1-4680-95b4-d3430c750e0c}, !- Handle
  S1_north space ZN VAV Terminal Inlet Air Node, !- Name
  {2a15aaea-534c-48e6-b219-ebb70842f200}, !- Inlet Port
  {f8348562-bf91-467b-abfc-180f1bd2a583}; !- Outlet Port

OS:Connection,
  {2a15aaea-534c-48e6-b219-ebb70842f200}, !- Handle
  {b5e023c6-60d9-40dc-880c-5d017de1af7f}, !- Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Source Object
  6,                                      !- Outlet Port
  {8af69526-56e1-4680-95b4-d3430c750e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8348562-bf91-467b-abfc-180f1bd2a583}, !- Handle
  {8a714f3a-be79-491d-b72d-c6200281f8d5}, !- Name
  {8af69526-56e1-4680-95b4-d3430c750e0c}, !- Source Object
  3,                                      !- Outlet Port
  {aeb31068-9e33-4283-ba5c-fcebfd48aa92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45fa7b69-dd36-4b28-8ee5-01ae4dea384e}, !- Handle
  {af82e4fc-e03f-4c90-bdd4-85b964eb233b}, !- Name
  {aeb31068-9e33-4283-ba5c-fcebfd48aa92}, !- Source Object
  12,                                     !- Outlet Port
  {34cb07f1-3c38-4f2f-be7b-a9f24aef7f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b92f218-85bf-497a-9083-a76dea4d2f17}, !- Handle
  {29fa6107-fe6b-4e73-bdf5-542874cf0e25}, !- Name
  {8bea2fc2-83fa-4575-b9aa-48a6a5ec8953}, !- Source Object
  3,                                      !- Outlet Port
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1cb0b4df-2539-42a6-9627-1107b789eaae}, !- Handle
  S1_core space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25ac0dc7-f30e-4356-9cc5-d31d2eb9a418}, !- Water Inlet Node Name
  {9e5585cb-357c-4cbc-8fe8-60fe99ae1a42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {352f1915-1bd7-4b25-9f8f-89a88031714f}, !- Handle
  S1_core space ZN Reheat Coil Inlet Water Node, !- Name
  {56c20649-19bf-4fe2-b283-8b3e7cb64aa1}, !- Inlet Port
  {25ac0dc7-f30e-4356-9cc5-d31d2eb9a418}; !- Outlet Port

OS:Connection,
  {56c20649-19bf-4fe2-b283-8b3e7cb64aa1}, !- Handle
  {978a949a-c641-4518-90ce-17763227d86d}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  9,                                      !- Outlet Port
  {352f1915-1bd7-4b25-9f8f-89a88031714f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17a79e8f-40c5-4f31-b1a5-2a9fda9fd67c}, !- Handle
  S1_core space ZN Reheat Coil Outlet Water Node, !- Name
  {9e5585cb-357c-4cbc-8fe8-60fe99ae1a42}, !- Inlet Port
  {24af107b-e20e-4437-a15b-82c2e47c2ed4}; !- Outlet Port

OS:Connection,
  {25ac0dc7-f30e-4356-9cc5-d31d2eb9a418}, !- Handle
  {3bd3e7ed-aab6-4db3-a7a4-f2b6488cc815}, !- Name
  {352f1915-1bd7-4b25-9f8f-89a88031714f}, !- Source Object
  3,                                      !- Outlet Port
  {1cb0b4df-2539-42a6-9627-1107b789eaae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e5585cb-357c-4cbc-8fe8-60fe99ae1a42}, !- Handle
  {34180d11-1461-45e9-92cf-d02c16ef4949}, !- Name
  {1cb0b4df-2539-42a6-9627-1107b789eaae}, !- Source Object
  6,                                      !- Outlet Port
  {17a79e8f-40c5-4f31-b1a5-2a9fda9fd67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24af107b-e20e-4437-a15b-82c2e47c2ed4}, !- Handle
  {b996305f-b61c-48ee-b87d-5ac8c3ea945e}, !- Name
  {17a79e8f-40c5-4f31-b1a5-2a9fda9fd67c}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4849fb70-6989-4aa9-94fc-9b294f316861}, !- Handle
  S1_core space ZN Reheat Coil Controller, !- Name
  {1cb0b4df-2539-42a6-9627-1107b789eaae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6eb9c62b-6b4f-41ea-975f-3757aea29b2c}, !- Handle
  S1_core space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {704f659f-a407-4328-aeb5-e9efed8cd664}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.25566807626,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1cb0b4df-2539-42a6-9627-1107b789eaae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74211bdf-c8c1-46eb-bc6c-190b59a2a04c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8cc58a3-72de-45af-848b-da6e309d4b4a}, !- Handle
  S1_core space ZN VAV Terminal Outlet Air Node, !- Name
  {74211bdf-c8c1-46eb-bc6c-190b59a2a04c}, !- Inlet Port
  {5f16ec65-80dd-4e0c-9f93-45d76b276791}; !- Outlet Port

OS:Node,
  {ce96067f-9efe-4259-8bb9-418d8853984e}, !- Handle
  S1_core space ZN Return Air Node,       !- Name
  {f085eaa6-f325-44aa-b533-3930e756769a}, !- Inlet Port
  {5ec37c61-9144-4111-91b3-b8466af9e318}; !- Outlet Port

OS:Connection,
  {5f16ec65-80dd-4e0c-9f93-45d76b276791}, !- Handle
  {3703f434-8e02-4f10-a1be-7b7677aceda5}, !- Name
  {a8cc58a3-72de-45af-848b-da6e309d4b4a}, !- Source Object
  3,                                      !- Outlet Port
  {bf627205-c691-4a6d-a4b0-b51b2f499d68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f085eaa6-f325-44aa-b533-3930e756769a}, !- Handle
  {194a284e-2cf1-4015-9840-f89a4f600123}, !- Name
  {0d6f3bdf-940c-46a5-a2d6-63fc347abae4}, !- Source Object
  3,                                      !- Outlet Port
  {ce96067f-9efe-4259-8bb9-418d8853984e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb688f0c-933f-473a-a084-cdf3f9c3061d}, !- Handle
  S1_core space ZN VAV Terminal Inlet Air Node, !- Name
  {393237b3-d76a-49b2-8306-e91d58c3b9e7}, !- Inlet Port
  {704f659f-a407-4328-aeb5-e9efed8cd664}; !- Outlet Port

OS:Connection,
  {393237b3-d76a-49b2-8306-e91d58c3b9e7}, !- Handle
  {b5b80be5-44ff-445c-b027-745201afd6d8}, !- Name
  {736c6b8f-2abb-4ca8-9e51-eb6df974e8f6}, !- Source Object
  7,                                      !- Outlet Port
  {eb688f0c-933f-473a-a084-cdf3f9c3061d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704f659f-a407-4328-aeb5-e9efed8cd664}, !- Handle
  {1a213e40-e08e-4062-a330-3848818d5058}, !- Name
  {eb688f0c-933f-473a-a084-cdf3f9c3061d}, !- Source Object
  3,                                      !- Outlet Port
  {6eb9c62b-6b4f-41ea-975f-3757aea29b2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74211bdf-c8c1-46eb-bc6c-190b59a2a04c}, !- Handle
  {7fa1d1a4-7811-46c0-a17d-433176817bdf}, !- Name
  {6eb9c62b-6b4f-41ea-975f-3757aea29b2c}, !- Source Object
  12,                                     !- Outlet Port
  {a8cc58a3-72de-45af-848b-da6e309d4b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec37c61-9144-4111-91b3-b8466af9e318}, !- Handle
  {5a28624f-a701-4dde-a3b6-bc0915c7768a}, !- Name
  {ce96067f-9efe-4259-8bb9-418d8853984e}, !- Source Object
  3,                                      !- Outlet Port
  {bf4e3294-f614-42bb-bc02-6af8c20a3101}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- Handle
  5 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Availability Schedule
  {e16d1930-e5c2-4713-a20d-b58a6aa20ad9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f86e5000-6b0a-49f3-b7e7-1ba94af81538}, !- Supply Side Inlet Node Name
  {5919fd8a-4c54-49f4-b4e3-dd5fd0b2164f}, !- Demand Side Outlet Node Name
  {f6e02fdd-5346-4ae4-a114-212e7972146f}, !- Demand Side Inlet Node A
  {d4080db9-e166-4d4e-80b7-858f59fcf312}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a513d4dc-4666-4f89-be92-92a7364afdfe}, !- Demand Mixer Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37109014-222e-42dd-b9ac-f5f5cc1aab21}, !- Handle
  5 Zone VAV 1 Supply Inlet Node,         !- Name
  {f86e5000-6b0a-49f3-b7e7-1ba94af81538}, !- Inlet Port
  {30548e11-d91f-4830-835a-e3c99af96e8b}; !- Outlet Port

OS:Node,
  {ea447475-45a8-466c-be30-787fd361b7aa}, !- Handle
  5 Zone VAV 1 Supply Outlet Node,        !- Name
  {55b0b647-563b-422f-aaa7-5d63b3cef156}, !- Inlet Port
  {d4080db9-e166-4d4e-80b7-858f59fcf312}; !- Outlet Port

OS:Connection,
  {f86e5000-6b0a-49f3-b7e7-1ba94af81538}, !- Handle
  {f55fb234-7cbc-4d41-9e48-d92abfc3465b}, !- Name
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- Source Object
  8,                                      !- Outlet Port
  {37109014-222e-42dd-b9ac-f5f5cc1aab21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4080db9-e166-4d4e-80b7-858f59fcf312}, !- Handle
  {2d79bbc1-0d1d-44a9-9472-95da9942134f}, !- Name
  {ea447475-45a8-466c-be30-787fd361b7aa}, !- Source Object
  3,                                      !- Outlet Port
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65af0bfa-3da5-4be8-98fb-bb01786455de}, !- Handle
  5 Zone VAV 1 Demand Inlet Node,         !- Name
  {f6e02fdd-5346-4ae4-a114-212e7972146f}, !- Inlet Port
  {625df616-ac6d-4a6d-b937-64c3a7f35d3c}; !- Outlet Port

OS:Node,
  {3c6f85e2-4a1f-4a22-912e-4dc21077738e}, !- Handle
  5 Zone VAV 1 Demand Outlet Node,        !- Name
  {8f408971-6d1d-41da-bcd3-aa68c2514424}, !- Inlet Port
  {5919fd8a-4c54-49f4-b4e3-dd5fd0b2164f}; !- Outlet Port

OS:Node,
  {f96784a2-bbdf-4524-99b8-ab03ab4cf30c}, !- Handle
  S2_east space ZN VAV Terminal Outlet Air Node, !- Name
  {11ab0db8-72c2-437e-baef-29b72a6e3ea1}, !- Inlet Port
  {bb143a85-260b-4145-86ed-0ce2b31dfdb6}; !- Outlet Port

OS:Connection,
  {f6e02fdd-5346-4ae4-a114-212e7972146f}, !- Handle
  {1a3cc005-1d0c-4aef-98b4-1aea9601d617}, !- Name
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- Source Object
  10,                                     !- Outlet Port
  {65af0bfa-3da5-4be8-98fb-bb01786455de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5919fd8a-4c54-49f4-b4e3-dd5fd0b2164f}, !- Handle
  {f8e1baa7-bf9a-4d06-b628-6dd1eee0bda6}, !- Name
  {3c6f85e2-4a1f-4a22-912e-4dc21077738e}, !- Source Object
  3,                                      !- Outlet Port
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {625df616-ac6d-4a6d-b937-64c3a7f35d3c}, !- Inlet Node Name
  {57715506-b5f7-4dd1-a825-305965b4729b}, !- Outlet Node Name 1
  {59718925-abe7-4c9d-854b-c2ba6b8904b8}, !- Outlet Node Name 2
  {4b9d62b3-1bbc-47c2-a599-4ed1a0d7e2f1}, !- Outlet Node Name 3
  {29079a28-037d-4a4c-8083-0752b843c84c}, !- Outlet Node Name 4
  {cf32481b-bd61-4292-b750-90506316a3a3}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a513d4dc-4666-4f89-be92-92a7364afdfe}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8f408971-6d1d-41da-bcd3-aa68c2514424}, !- Outlet Node Name
  {ba6536ba-274e-4b95-a9c4-efe04a5d478b}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {625df616-ac6d-4a6d-b937-64c3a7f35d3c}, !- Handle
  {cef6b505-94ad-4079-9d3c-37009cbf9db8}, !- Name
  {65af0bfa-3da5-4be8-98fb-bb01786455de}, !- Source Object
  3,                                      !- Outlet Port
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f408971-6d1d-41da-bcd3-aa68c2514424}, !- Handle
  {67a8445f-3eef-485d-b355-4e506c3a85ec}, !- Name
  {a513d4dc-4666-4f89-be92-92a7364afdfe}, !- Source Object
  2,                                      !- Outlet Port
  {3c6f85e2-4a1f-4a22-912e-4dc21077738e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f61b2608-60a5-4d38-ad84-93da35082d0b}, !- Handle
  {357702e4-faf8-4c01-88af-a67b8772367a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  23.106546819072,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22,                                   !- Preheat Design Temperature {C}
  0.006,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.78,                                  !- Precool Design Temperature {C}
  0.009,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  14.78,                                  !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.009,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e16d1930-e5c2-4713-a20d-b58a6aa20ad9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {49cfb310-062e-46a9-8e4c-f91344f6f399}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {3a1e1c73-ecde-4c4b-a1df-ff20e717015c}, !- Handle
  5 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b07c4e08-e7b8-4807-8ee3-c200083356d5}, !- Schedule Name
  {ea447475-45a8-466c-be30-787fd361b7aa}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6543b19d-bcf2-4043-8ea7-cefc5ea950fe}, !- Handle
  5 Zone VAV 1 Fan,                       !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {675cffa7-9a63-46b4-a8ba-facd07ce1749}, !- Air Inlet Node Name
  {55b0b647-563b-422f-aaa7-5d63b3cef156}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {55b0b647-563b-422f-aaa7-5d63b3cef156}, !- Handle
  {8ed18c8b-fece-477a-bd70-9b0dbf45a180}, !- Name
  {6543b19d-bcf2-4043-8ea7-cefc5ea950fe}, !- Source Object
  17,                                     !- Outlet Port
  {ea447475-45a8-466c-be30-787fd361b7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Handle
  5 Zone VAV 1 Main Htg Coil,             !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {177b3fe4-5e49-4a2a-94d7-730becfcc4f3}, !- Water Inlet Node Name
  {41a3835c-c319-4a1e-b57a-ecefb94179d0}, !- Water Outlet Node Name
  {4389178e-a840-4897-99b4-c9c3e7d2eabc}, !- Air Inlet Node Name
  {f29bcd82-f68d-49fe-a570-1519cd234229}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  14.78,                                  !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f43b0b2-a91a-4125-89a1-07d0b17a32d9}, !- Handle
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {1256af8c-c128-446a-9f74-ac90a83a3958}, !- Inlet Port
  {177b3fe4-5e49-4a2a-94d7-730becfcc4f3}; !- Outlet Port

OS:Connection,
  {1256af8c-c128-446a-9f74-ac90a83a3958}, !- Handle
  {e11c488b-5255-4fc5-91c5-d94a3197fde3}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  10,                                     !- Outlet Port
  {2f43b0b2-a91a-4125-89a1-07d0b17a32d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ad875d-5c4a-433d-93b2-31c346c9dec8}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {41a3835c-c319-4a1e-b57a-ecefb94179d0}, !- Inlet Port
  {6a276a57-02cb-4fe6-a589-50247c4ce2b0}; !- Outlet Port

OS:Connection,
  {177b3fe4-5e49-4a2a-94d7-730becfcc4f3}, !- Handle
  {d73e0206-5504-46c9-8cf4-d6148a00534f}, !- Name
  {2f43b0b2-a91a-4125-89a1-07d0b17a32d9}, !- Source Object
  3,                                      !- Outlet Port
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41a3835c-c319-4a1e-b57a-ecefb94179d0}, !- Handle
  {067cc7fd-c986-42aa-90a2-59667aab780e}, !- Name
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Source Object
  6,                                      !- Outlet Port
  {66ad875d-5c4a-433d-93b2-31c346c9dec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a276a57-02cb-4fe6-a589-50247c4ce2b0}, !- Handle
  {67c4aa4a-6f0c-4efd-92fc-3524e96e54dc}, !- Name
  {66ad875d-5c4a-433d-93b2-31c346c9dec8}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {31b616dd-f481-462c-b91f-70f60e0fe0fb}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {f29bcd82-f68d-49fe-a570-1519cd234229}, !- Inlet Port
  {675cffa7-9a63-46b4-a8ba-facd07ce1749}; !- Outlet Port

OS:Connection,
  {f29bcd82-f68d-49fe-a570-1519cd234229}, !- Handle
  {384a3eda-72ba-4ca8-824c-7d5c59726e97}, !- Name
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Source Object
  8,                                      !- Outlet Port
  {31b616dd-f481-462c-b91f-70f60e0fe0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675cffa7-9a63-46b4-a8ba-facd07ce1749}, !- Handle
  {e4f3def6-7df6-477b-8bda-8baee38ce27d}, !- Name
  {31b616dd-f481-462c-b91f-70f60e0fe0fb}, !- Source Object
  3,                                      !- Outlet Port
  {6543b19d-bcf2-4043-8ea7-cefc5ea950fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e95acd7-ffe9-4099-8bb9-6a3cc9f31930}, !- Handle
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Handle
  5 Zone VAV 1 Clg Coil,                  !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3485f7b8-3e02-43c2-a04e-d1cb6cfbcf55}, !- Water Inlet Node Name
  {9c96d05b-5716-447e-b00d-5fc09209936c}, !- Water Outlet Node Name
  {961af44e-ae14-4ddb-94d8-a4996a0ccde4}, !- Air Inlet Node Name
  {1952e6b1-d10f-400c-a6c4-a2b1dd4f95dd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f8996a63-ccae-4a55-88e8-ca0d72f46d68}, !- Handle
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {8b0d344b-42c5-4073-b25c-ac80df8dc54b}, !- Inlet Port
  {3485f7b8-3e02-43c2-a04e-d1cb6cfbcf55}; !- Outlet Port

OS:Connection,
  {8b0d344b-42c5-4073-b25c-ac80df8dc54b}, !- Handle
  {2311a008-56c8-44de-8bf2-d3e4de980b56}, !- Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Source Object
  5,                                      !- Outlet Port
  {f8996a63-ccae-4a55-88e8-ca0d72f46d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc993b0d-8138-4dfe-920e-f527a35987ad}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {9c96d05b-5716-447e-b00d-5fc09209936c}, !- Inlet Port
  {488658c9-4265-4dde-8bd6-7fac97f15f56}; !- Outlet Port

OS:Connection,
  {3485f7b8-3e02-43c2-a04e-d1cb6cfbcf55}, !- Handle
  {c58ccabb-622c-42b5-a9c8-4eabfd283aaa}, !- Name
  {f8996a63-ccae-4a55-88e8-ca0d72f46d68}, !- Source Object
  3,                                      !- Outlet Port
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9c96d05b-5716-447e-b00d-5fc09209936c}, !- Handle
  {8970749c-e58b-49de-8996-69435e77a433}, !- Name
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Source Object
  11,                                     !- Outlet Port
  {dc993b0d-8138-4dfe-920e-f527a35987ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488658c9-4265-4dde-8bd6-7fac97f15f56}, !- Handle
  {8408aec6-97c3-4f0a-9273-f22d1db1172e}, !- Name
  {dc993b0d-8138-4dfe-920e-f527a35987ad}, !- Source Object
  3,                                      !- Outlet Port
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4105db4b-624a-472f-b28c-42a2981f9416}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {1952e6b1-d10f-400c-a6c4-a2b1dd4f95dd}, !- Inlet Port
  {4389178e-a840-4897-99b4-c9c3e7d2eabc}; !- Outlet Port

OS:Connection,
  {1952e6b1-d10f-400c-a6c4-a2b1dd4f95dd}, !- Handle
  {50defda7-6bd0-432a-9a9b-f22f09a4872e}, !- Name
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Source Object
  13,                                     !- Outlet Port
  {4105db4b-624a-472f-b28c-42a2981f9416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4389178e-a840-4897-99b4-c9c3e7d2eabc}, !- Handle
  {22b6182f-562b-4279-9e27-581be4da8d03}, !- Name
  {4105db4b-624a-472f-b28c-42a2981f9416}, !- Source Object
  3,                                      !- Outlet Port
  {1f3310c2-37cd-4eec-9657-a529edc6a109}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {595a2de7-7c22-4702-8a36-eb45e44d1be8}, !- Handle
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {6a02fd9d-677c-4772-8076-911a6eeedf8f}, !- Handle
  5 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38096da0-f6a0-4e3c-bac0-fec8005d9260}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38096da0-f6a0-4e3c-bac0-fec8005d9260}, !- Handle
  5 Zone VAV 1 Vent Controller,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f0301af-b57a-4843-a311-8bf8ba984c44}, !- Handle
  5 Zone VAV 1 OA System,                 !- Name
  {6a02fd9d-677c-4772-8076-911a6eeedf8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {23daa026-8efc-4e55-8ad1-54e2e1b192bd}, !- Mixed Air Node Name
  {900abae6-ee40-4b39-b0c2-cc381147a88d}, !- Outdoor Air Stream Node Name
  {7e86ff32-2345-4651-9672-0ee48cc568e2}, !- Relief Air Stream Node Name
  {30548e11-d91f-4830-835a-e3c99af96e8b}; !- Return Air Stream Node Name

OS:Node,
  {f9f03a02-8608-408e-a814-ebf488a48196}, !- Handle
  5 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {900abae6-ee40-4b39-b0c2-cc381147a88d}; !- Outlet Port

OS:Connection,
  {900abae6-ee40-4b39-b0c2-cc381147a88d}, !- Handle
  {3ad1c83e-633b-41c6-93b4-f0da5758e7e3}, !- Name
  {f9f03a02-8608-408e-a814-ebf488a48196}, !- Source Object
  3,                                      !- Outlet Port
  {8f0301af-b57a-4843-a311-8bf8ba984c44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7493422b-46a7-4965-83a4-096babcf8ef2}, !- Handle
  5 Zone VAV 1 Relief Air Node,           !- Name
  {7e86ff32-2345-4651-9672-0ee48cc568e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e86ff32-2345-4651-9672-0ee48cc568e2}, !- Handle
  {ff53dcbe-56bd-4f83-a840-31a49f77f716}, !- Name
  {8f0301af-b57a-4843-a311-8bf8ba984c44}, !- Source Object
  7,                                      !- Outlet Port
  {7493422b-46a7-4965-83a4-096babcf8ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62267e04-fa77-4609-9585-da2463fcd0b4}, !- Handle
  5 Zone VAV 1 Mixed Air Node,            !- Name
  {23daa026-8efc-4e55-8ad1-54e2e1b192bd}, !- Inlet Port
  {961af44e-ae14-4ddb-94d8-a4996a0ccde4}; !- Outlet Port

OS:Connection,
  {30548e11-d91f-4830-835a-e3c99af96e8b}, !- Handle
  {61cebb62-d354-42fc-bcf1-f6d5b163b2b0}, !- Name
  {37109014-222e-42dd-b9ac-f5f5cc1aab21}, !- Source Object
  3,                                      !- Outlet Port
  {8f0301af-b57a-4843-a311-8bf8ba984c44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {23daa026-8efc-4e55-8ad1-54e2e1b192bd}, !- Handle
  {d3650ca6-88d9-442e-aa0d-64b44bdad2ae}, !- Name
  {8f0301af-b57a-4843-a311-8bf8ba984c44}, !- Source Object
  5,                                      !- Outlet Port
  {62267e04-fa77-4609-9585-da2463fcd0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961af44e-ae14-4ddb-94d8-a4996a0ccde4}, !- Handle
  {7bee67d1-699c-40b2-97a7-97834dd68193}, !- Name
  {62267e04-fa77-4609-9585-da2463fcd0b4}, !- Source Object
  3,                                      !- Outlet Port
  {76ec4184-f460-47a7-b572-3f39220462ad}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {49cfb310-062e-46a9-8e4c-f91344f6f399}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c56dc3c5-54b9-4433-be9b-7b9321c51578}, !- Control Zone or Zone List Name
  {329ed5fb-3822-4480-b4a8-4ae0d1f4a4c3}, !- Cooling Control Zone or Zone List Name
  {f5ef6aba-5fc0-4b98-92fe-6539d8ea2138}, !- Heating Control Zone or Zone List Name
  {7af882fc-b7d7-4d7f-9762-6d7f1d9a3efd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c56dc3c5-54b9-4433-be9b-7b9321c51578}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {329ed5fb-3822-4480-b4a8-4ae0d1f4a4c3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5ef6aba-5fc0-4b98-92fe-6539d8ea2138}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7af882fc-b7d7-4d7f-9762-6d7f1d9a3efd}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c7b7d1ba-2146-40de-b9e4-a8bfc76e15bb}, !- Handle
  S2_east space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8494f76f-f5ed-484b-8648-01e4680b2f36}, !- Water Inlet Node Name
  {b3b7d5cf-6684-4971-84dd-887118bf560d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de6ac2cb-e88a-4a4b-81ca-ba09a65d6b2d}, !- Handle
  S2_east space ZN Reheat Coil Inlet Water Node, !- Name
  {358351ba-a814-4abd-aae2-718edd14206b}, !- Inlet Port
  {8494f76f-f5ed-484b-8648-01e4680b2f36}; !- Outlet Port

OS:Connection,
  {358351ba-a814-4abd-aae2-718edd14206b}, !- Handle
  {a9ab9e71-2181-46e7-843d-844c8ce7946d}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  11,                                     !- Outlet Port
  {de6ac2cb-e88a-4a4b-81ca-ba09a65d6b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce23f664-4b4f-4838-b754-d8787331fc43}, !- Handle
  S2_east space ZN Reheat Coil Outlet Water Node, !- Name
  {b3b7d5cf-6684-4971-84dd-887118bf560d}, !- Inlet Port
  {e4f068e0-2213-46b9-b10b-1361f8bb7c39}; !- Outlet Port

OS:Connection,
  {8494f76f-f5ed-484b-8648-01e4680b2f36}, !- Handle
  {16c820a7-9036-47d7-a76c-d27aa2a85439}, !- Name
  {de6ac2cb-e88a-4a4b-81ca-ba09a65d6b2d}, !- Source Object
  3,                                      !- Outlet Port
  {c7b7d1ba-2146-40de-b9e4-a8bfc76e15bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3b7d5cf-6684-4971-84dd-887118bf560d}, !- Handle
  {744e3642-4bd9-4eb3-a3d7-743926bf98ee}, !- Name
  {c7b7d1ba-2146-40de-b9e4-a8bfc76e15bb}, !- Source Object
  6,                                      !- Outlet Port
  {ce23f664-4b4f-4838-b754-d8787331fc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f068e0-2213-46b9-b10b-1361f8bb7c39}, !- Handle
  {1c471a26-8824-4fea-8d0e-d99459f9e1f0}, !- Name
  {ce23f664-4b4f-4838-b754-d8787331fc43}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a83e39a1-6450-458c-b0d2-0e5cc0d64d47}, !- Handle
  S2_east space ZN Reheat Coil Controller, !- Name
  {c7b7d1ba-2146-40de-b9e4-a8bfc76e15bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {659638bd-0c87-4058-b460-2238752ce3aa}, !- Handle
  S2_east space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {1fe78f88-d14c-425e-be31-718557de5405}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7b7d1ba-2146-40de-b9e4-a8bfc76e15bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {11ab0db8-72c2-437e-baef-29b72a6e3ea1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23ee8e79-d4a1-4539-80f5-d25ebf8e620a}, !- Handle
  S2_east space ZN Return Air Node,       !- Name
  {72e23d40-185e-4622-a417-23afe5f2266e}, !- Inlet Port
  {0c521983-4075-4d9c-ac64-3d7cbab5984b}; !- Outlet Port

OS:Connection,
  {bb143a85-260b-4145-86ed-0ce2b31dfdb6}, !- Handle
  {8ed5999a-b36a-4bd0-8d7b-4e5533d269e4}, !- Name
  {f96784a2-bbdf-4524-99b8-ab03ab4cf30c}, !- Source Object
  3,                                      !- Outlet Port
  {a097a067-e45e-4e45-afda-ec1288356f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e23d40-185e-4622-a417-23afe5f2266e}, !- Handle
  {cced8edb-821c-4a65-964e-fdca243a0f2d}, !- Name
  {d4b83590-5215-4190-ab44-7a189b536902}, !- Source Object
  3,                                      !- Outlet Port
  {23ee8e79-d4a1-4539-80f5-d25ebf8e620a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {debd8924-325f-4470-a2c6-bc58225a7102}, !- Handle
  S2_east space ZN VAV Terminal Inlet Air Node, !- Name
  {57715506-b5f7-4dd1-a825-305965b4729b}, !- Inlet Port
  {1fe78f88-d14c-425e-be31-718557de5405}; !- Outlet Port

OS:Connection,
  {57715506-b5f7-4dd1-a825-305965b4729b}, !- Handle
  {71b1a09c-f2c5-495a-ab6b-a3dc3da717ab}, !- Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Source Object
  3,                                      !- Outlet Port
  {debd8924-325f-4470-a2c6-bc58225a7102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe78f88-d14c-425e-be31-718557de5405}, !- Handle
  {611049b5-f004-4d7b-ab07-e02e7a7a5400}, !- Name
  {debd8924-325f-4470-a2c6-bc58225a7102}, !- Source Object
  3,                                      !- Outlet Port
  {659638bd-0c87-4058-b460-2238752ce3aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11ab0db8-72c2-437e-baef-29b72a6e3ea1}, !- Handle
  {2a42863a-ec45-4a12-89e2-cd7b24251447}, !- Name
  {659638bd-0c87-4058-b460-2238752ce3aa}, !- Source Object
  12,                                     !- Outlet Port
  {f96784a2-bbdf-4524-99b8-ab03ab4cf30c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {9869a709-3809-4c5e-8a8a-433ec4aa057e}, !- ThermalZone
  {426595e7-04a7-4d82-bc3b-488f9538e048}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {0c521983-4075-4d9c-ac64-3d7cbab5984b}, !- Inlet Node 1
  {af863721-203f-429a-8eda-7bc995a7e63d}, !- Inlet Node 2
  {d5deba85-0efb-4b78-9340-7b304c60ccc2}, !- Inlet Node 3
  {45dab47f-2ccb-4181-a77f-1e86df1e7261}, !- Inlet Node 4
  {4d292205-3d45-48b8-ba26-8ddd3574f354}; !- Inlet Node 5

OS:Node,
  {a4668915-1d3a-454a-89cf-444d2ba2f337}, !- Handle
  Node 128,                               !- Name
  {426595e7-04a7-4d82-bc3b-488f9538e048}, !- Inlet Port
  {ba6536ba-274e-4b95-a9c4-efe04a5d478b}; !- Outlet Port

OS:Connection,
  {0c521983-4075-4d9c-ac64-3d7cbab5984b}, !- Handle
  {b5bbc170-bcf2-42c0-bf93-b4fe737eff28}, !- Name
  {23ee8e79-d4a1-4539-80f5-d25ebf8e620a}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {426595e7-04a7-4d82-bc3b-488f9538e048}, !- Handle
  {89936e99-750e-4662-8b4f-8e3215a0db97}, !- Name
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Source Object
  3,                                      !- Outlet Port
  {a4668915-1d3a-454a-89cf-444d2ba2f337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6536ba-274e-4b95-a9c4-efe04a5d478b}, !- Handle
  {32ad0847-08e4-4f01-bdfa-f8e805538362}, !- Name
  {a4668915-1d3a-454a-89cf-444d2ba2f337}, !- Source Object
  3,                                      !- Outlet Port
  {a513d4dc-4666-4f89-be92-92a7364afdfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a6b1f49-57c1-440f-8016-e4ee21deb00b}, !- Handle
  S2_south space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b890c755-a921-404a-839e-407f7d165fca}, !- Water Inlet Node Name
  {23007938-9fa0-431c-a179-347aaae7990d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5757734-e112-4d7f-80f3-58b3baeca876}, !- Handle
  S2_south space ZN Reheat Coil Inlet Water Node, !- Name
  {28e5fbba-831d-494a-b936-67760409ae72}, !- Inlet Port
  {b890c755-a921-404a-839e-407f7d165fca}; !- Outlet Port

OS:Connection,
  {28e5fbba-831d-494a-b936-67760409ae72}, !- Handle
  {a972120e-170a-46c8-97e3-9632af66c949}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  12,                                     !- Outlet Port
  {e5757734-e112-4d7f-80f3-58b3baeca876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39541467-bed6-49fe-9e75-823b205f6595}, !- Handle
  S2_south space ZN Reheat Coil Outlet Water Node, !- Name
  {23007938-9fa0-431c-a179-347aaae7990d}, !- Inlet Port
  {855bc9a8-671d-4e21-8a50-8f0aa644ad27}; !- Outlet Port

OS:Connection,
  {b890c755-a921-404a-839e-407f7d165fca}, !- Handle
  {5e358449-054c-4f21-a666-5aec1345609b}, !- Name
  {e5757734-e112-4d7f-80f3-58b3baeca876}, !- Source Object
  3,                                      !- Outlet Port
  {1a6b1f49-57c1-440f-8016-e4ee21deb00b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23007938-9fa0-431c-a179-347aaae7990d}, !- Handle
  {85ccf49c-6b50-49a3-ab83-09c7886839dc}, !- Name
  {1a6b1f49-57c1-440f-8016-e4ee21deb00b}, !- Source Object
  6,                                      !- Outlet Port
  {39541467-bed6-49fe-9e75-823b205f6595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855bc9a8-671d-4e21-8a50-8f0aa644ad27}, !- Handle
  {419820af-7c02-4859-ba59-0d7683496fb4}, !- Name
  {39541467-bed6-49fe-9e75-823b205f6595}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24f40d9d-a6fb-45b7-ab87-e8222c8f2bbb}, !- Handle
  S2_south space ZN Reheat Coil Controller, !- Name
  {1a6b1f49-57c1-440f-8016-e4ee21deb00b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed9b7529-e7a6-4f16-90c4-69bea106fa45}, !- Handle
  S2_south space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {6a682183-1a1e-4aaa-941e-beb00326ca8a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a6b1f49-57c1-440f-8016-e4ee21deb00b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d2fd747-108e-4270-860d-804b7dfd29eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1bc5673-8c19-4835-a32c-be7d9237d0b1}, !- Handle
  S2_south space ZN VAV Terminal Outlet Air Node, !- Name
  {8d2fd747-108e-4270-860d-804b7dfd29eb}, !- Inlet Port
  {141073d2-4e0e-420d-b56a-b856f7fd9067}; !- Outlet Port

OS:Node,
  {7ed6789e-0cba-4bd1-a64c-cd2b88924605}, !- Handle
  S2_south space ZN Return Air Node,      !- Name
  {cd410551-17e5-4253-a019-cf5f502b3dbc}, !- Inlet Port
  {af863721-203f-429a-8eda-7bc995a7e63d}; !- Outlet Port

OS:Connection,
  {141073d2-4e0e-420d-b56a-b856f7fd9067}, !- Handle
  {00f8773a-f02f-4f3a-8d9a-f60a1506efaa}, !- Name
  {e1bc5673-8c19-4835-a32c-be7d9237d0b1}, !- Source Object
  3,                                      !- Outlet Port
  {28e8ad4b-6643-4bfb-ae93-d693a9a834ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd410551-17e5-4253-a019-cf5f502b3dbc}, !- Handle
  {803acb96-ff5a-4f5c-8d4a-d037cd1d5caa}, !- Name
  {d568bd69-18ad-48b2-a109-339cfee90936}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6789e-0cba-4bd1-a64c-cd2b88924605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ad2dcaa-284f-45f0-94a9-361646510fb1}, !- Handle
  S2_south space ZN VAV Terminal Inlet Air Node, !- Name
  {59718925-abe7-4c9d-854b-c2ba6b8904b8}, !- Inlet Port
  {6a682183-1a1e-4aaa-941e-beb00326ca8a}; !- Outlet Port

OS:Connection,
  {59718925-abe7-4c9d-854b-c2ba6b8904b8}, !- Handle
  {6fbfb77b-9329-4111-b1f8-64dfd179fe09}, !- Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Source Object
  4,                                      !- Outlet Port
  {1ad2dcaa-284f-45f0-94a9-361646510fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a682183-1a1e-4aaa-941e-beb00326ca8a}, !- Handle
  {9c2dc8b8-ee01-441e-b5a3-bc2598f9a311}, !- Name
  {1ad2dcaa-284f-45f0-94a9-361646510fb1}, !- Source Object
  3,                                      !- Outlet Port
  {ed9b7529-e7a6-4f16-90c4-69bea106fa45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d2fd747-108e-4270-860d-804b7dfd29eb}, !- Handle
  {d51f749e-1b34-43cf-9119-5ba10b0a706a}, !- Name
  {ed9b7529-e7a6-4f16-90c4-69bea106fa45}, !- Source Object
  12,                                     !- Outlet Port
  {e1bc5673-8c19-4835-a32c-be7d9237d0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af863721-203f-429a-8eda-7bc995a7e63d}, !- Handle
  {4e1a85f9-684e-4210-8c14-5310c4afd425}, !- Name
  {7ed6789e-0cba-4bd1-a64c-cd2b88924605}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc44ce0c-bb4b-4a3b-af18-bd886133ef58}, !- Handle
  S2_west space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc6889d0-f43c-468f-aa31-624c0feb1944}, !- Water Inlet Node Name
  {ce5803e2-62cf-4ccc-93a6-3c5245d79785}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73423def-9874-4736-a560-0a2c3be92196}, !- Handle
  S2_west space ZN Reheat Coil Inlet Water Node, !- Name
  {2cdeccbe-05e1-4d27-bffb-c9693d41ae93}, !- Inlet Port
  {fc6889d0-f43c-468f-aa31-624c0feb1944}; !- Outlet Port

OS:Connection,
  {2cdeccbe-05e1-4d27-bffb-c9693d41ae93}, !- Handle
  {a677a19f-8286-462f-90c3-8fd486f5a239}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  13,                                     !- Outlet Port
  {73423def-9874-4736-a560-0a2c3be92196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5286f21-490b-40dc-8c17-ed1561dbe457}, !- Handle
  S2_west space ZN Reheat Coil Outlet Water Node, !- Name
  {ce5803e2-62cf-4ccc-93a6-3c5245d79785}, !- Inlet Port
  {ad34e7cc-3e81-46d6-bb31-6e445d541d2d}; !- Outlet Port

OS:Connection,
  {fc6889d0-f43c-468f-aa31-624c0feb1944}, !- Handle
  {835bce74-8c14-44b8-b8bb-44cb2aa1abfd}, !- Name
  {73423def-9874-4736-a560-0a2c3be92196}, !- Source Object
  3,                                      !- Outlet Port
  {cc44ce0c-bb4b-4a3b-af18-bd886133ef58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce5803e2-62cf-4ccc-93a6-3c5245d79785}, !- Handle
  {d4c09c4f-2bf5-4648-81e6-78f0e6a8b28b}, !- Name
  {cc44ce0c-bb4b-4a3b-af18-bd886133ef58}, !- Source Object
  6,                                      !- Outlet Port
  {c5286f21-490b-40dc-8c17-ed1561dbe457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad34e7cc-3e81-46d6-bb31-6e445d541d2d}, !- Handle
  {7118c1f7-88a5-4e65-9728-d90fc809578f}, !- Name
  {c5286f21-490b-40dc-8c17-ed1561dbe457}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3ef8e24-19f4-4155-8b43-9d7a01dee3a5}, !- Handle
  S2_west space ZN Reheat Coil Controller, !- Name
  {cc44ce0c-bb4b-4a3b-af18-bd886133ef58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9195f847-9c3f-46b5-9c51-3030186b9702}, !- Handle
  S2_west space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {d4946074-b852-4cd5-99c6-7b226cb293f8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc44ce0c-bb4b-4a3b-af18-bd886133ef58}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b39dd7f8-d58f-4319-b6e7-2800d2b7e981}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e604c375-241b-42ee-a360-61872ef13a8a}, !- Handle
  S2_west space ZN VAV Terminal Outlet Air Node, !- Name
  {b39dd7f8-d58f-4319-b6e7-2800d2b7e981}, !- Inlet Port
  {3d1c3c9f-8ef1-4257-a30e-051d36249b27}; !- Outlet Port

OS:Node,
  {473aae04-6dd0-43e0-8adf-4d90c7e59fa6}, !- Handle
  S2_west space ZN Return Air Node,       !- Name
  {ff01f9e2-26fa-42a9-8fd7-a5e14a45e627}, !- Inlet Port
  {d5deba85-0efb-4b78-9340-7b304c60ccc2}; !- Outlet Port

OS:Connection,
  {3d1c3c9f-8ef1-4257-a30e-051d36249b27}, !- Handle
  {aec3a0cd-efd3-415d-a409-579a3c7a49ba}, !- Name
  {e604c375-241b-42ee-a360-61872ef13a8a}, !- Source Object
  3,                                      !- Outlet Port
  {f3b610c5-6ce7-4362-a910-f0fde9a82401}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff01f9e2-26fa-42a9-8fd7-a5e14a45e627}, !- Handle
  {1274a44b-3493-414c-8ebd-7ae6e0da916d}, !- Name
  {e9a80dc6-9337-4499-b519-66212528a97e}, !- Source Object
  3,                                      !- Outlet Port
  {473aae04-6dd0-43e0-8adf-4d90c7e59fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2745912-8d10-4e90-9a88-c7fbb5a5bdf1}, !- Handle
  S2_west space ZN VAV Terminal Inlet Air Node, !- Name
  {4b9d62b3-1bbc-47c2-a599-4ed1a0d7e2f1}, !- Inlet Port
  {d4946074-b852-4cd5-99c6-7b226cb293f8}; !- Outlet Port

OS:Connection,
  {4b9d62b3-1bbc-47c2-a599-4ed1a0d7e2f1}, !- Handle
  {37bfe250-123a-437c-bc4e-fe33ce90ff9b}, !- Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Source Object
  5,                                      !- Outlet Port
  {e2745912-8d10-4e90-9a88-c7fbb5a5bdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4946074-b852-4cd5-99c6-7b226cb293f8}, !- Handle
  {fa72e2c7-a284-4bde-b7ac-f32b19ff18f1}, !- Name
  {e2745912-8d10-4e90-9a88-c7fbb5a5bdf1}, !- Source Object
  3,                                      !- Outlet Port
  {9195f847-9c3f-46b5-9c51-3030186b9702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b39dd7f8-d58f-4319-b6e7-2800d2b7e981}, !- Handle
  {87bd9ea0-80ee-4092-bb7e-34ed3354b91f}, !- Name
  {9195f847-9c3f-46b5-9c51-3030186b9702}, !- Source Object
  12,                                     !- Outlet Port
  {e604c375-241b-42ee-a360-61872ef13a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5deba85-0efb-4b78-9340-7b304c60ccc2}, !- Handle
  {eb8acbea-0625-44c1-b92d-62efdc84ccee}, !- Name
  {473aae04-6dd0-43e0-8adf-4d90c7e59fa6}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7f139c1c-d831-41fa-a0e3-3614a3faae98}, !- Handle
  S2_north space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4c84c4a-9a4d-475b-ba38-4da3792e510f}, !- Water Inlet Node Name
  {56dc5556-5de1-4281-a7a3-bf856f35f9ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39ad568f-e64b-4806-88c1-033872f2b61a}, !- Handle
  S2_north space ZN Reheat Coil Inlet Water Node, !- Name
  {9c534ced-3a8a-4553-802e-135693f9006c}, !- Inlet Port
  {c4c84c4a-9a4d-475b-ba38-4da3792e510f}; !- Outlet Port

OS:Connection,
  {9c534ced-3a8a-4553-802e-135693f9006c}, !- Handle
  {10ff61af-c175-4312-9b98-a1c5cf6b6893}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  14,                                     !- Outlet Port
  {39ad568f-e64b-4806-88c1-033872f2b61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd1d5f10-0964-4540-8103-f795b57f5f0d}, !- Handle
  S2_north space ZN Reheat Coil Outlet Water Node, !- Name
  {56dc5556-5de1-4281-a7a3-bf856f35f9ff}, !- Inlet Port
  {1dd148f2-4ddc-4e85-9e60-3a6d17e36bee}; !- Outlet Port

OS:Connection,
  {c4c84c4a-9a4d-475b-ba38-4da3792e510f}, !- Handle
  {747eee64-ab04-41dc-97f4-ea999a652c79}, !- Name
  {39ad568f-e64b-4806-88c1-033872f2b61a}, !- Source Object
  3,                                      !- Outlet Port
  {7f139c1c-d831-41fa-a0e3-3614a3faae98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56dc5556-5de1-4281-a7a3-bf856f35f9ff}, !- Handle
  {4e67d3ac-b5c2-4eff-a38b-37359d636774}, !- Name
  {7f139c1c-d831-41fa-a0e3-3614a3faae98}, !- Source Object
  6,                                      !- Outlet Port
  {cd1d5f10-0964-4540-8103-f795b57f5f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd148f2-4ddc-4e85-9e60-3a6d17e36bee}, !- Handle
  {63a4ebd9-6fc3-4851-9879-5a9c0fc484a0}, !- Name
  {cd1d5f10-0964-4540-8103-f795b57f5f0d}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa61a7e5-fa4d-4188-bdee-6314f8d9ecfa}, !- Handle
  S2_north space ZN Reheat Coil Controller, !- Name
  {7f139c1c-d831-41fa-a0e3-3614a3faae98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02072593-7c9d-4540-8011-fff08e3cf54d}, !- Handle
  S2_north space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {d7f5ccd5-9d60-425e-8233-3c775ad3a3c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f139c1c-d831-41fa-a0e3-3614a3faae98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3b0c9c0-2826-41b9-9ce2-792299e87fb7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29f00ea2-5a62-400a-8440-8ae83c720746}, !- Handle
  S2_north space ZN VAV Terminal Outlet Air Node, !- Name
  {e3b0c9c0-2826-41b9-9ce2-792299e87fb7}, !- Inlet Port
  {7109345c-3e7a-4312-b29b-eb6fea068534}; !- Outlet Port

OS:Node,
  {39936964-aef7-4a1d-81e4-a21d303e11b6}, !- Handle
  S2_north space ZN Return Air Node,      !- Name
  {a1f55eef-a13a-47af-b886-28af1d94f30c}, !- Inlet Port
  {45dab47f-2ccb-4181-a77f-1e86df1e7261}; !- Outlet Port

OS:Connection,
  {7109345c-3e7a-4312-b29b-eb6fea068534}, !- Handle
  {0571c1ab-d047-4c37-a95a-077a23bbc609}, !- Name
  {29f00ea2-5a62-400a-8440-8ae83c720746}, !- Source Object
  3,                                      !- Outlet Port
  {c74c2fa9-5905-43ff-a2fd-e8ae676cf360}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1f55eef-a13a-47af-b886-28af1d94f30c}, !- Handle
  {29cc7b69-a8c7-499f-bdb1-55e9c80e0296}, !- Name
  {50a65e17-0b19-45a0-828c-3ab95b8eaefa}, !- Source Object
  3,                                      !- Outlet Port
  {39936964-aef7-4a1d-81e4-a21d303e11b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd29c405-5ba3-46ba-88df-213dc25bb08b}, !- Handle
  S2_north space ZN VAV Terminal Inlet Air Node, !- Name
  {29079a28-037d-4a4c-8083-0752b843c84c}, !- Inlet Port
  {d7f5ccd5-9d60-425e-8233-3c775ad3a3c0}; !- Outlet Port

OS:Connection,
  {29079a28-037d-4a4c-8083-0752b843c84c}, !- Handle
  {a10086e5-304a-47cf-b076-cf28a071f8d3}, !- Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Source Object
  6,                                      !- Outlet Port
  {cd29c405-5ba3-46ba-88df-213dc25bb08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f5ccd5-9d60-425e-8233-3c775ad3a3c0}, !- Handle
  {510ec73d-bb6b-41cf-a69c-f184e9a23477}, !- Name
  {cd29c405-5ba3-46ba-88df-213dc25bb08b}, !- Source Object
  3,                                      !- Outlet Port
  {02072593-7c9d-4540-8011-fff08e3cf54d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3b0c9c0-2826-41b9-9ce2-792299e87fb7}, !- Handle
  {92c37466-6f2e-4dc6-96c9-acc65593df9c}, !- Name
  {02072593-7c9d-4540-8011-fff08e3cf54d}, !- Source Object
  12,                                     !- Outlet Port
  {29f00ea2-5a62-400a-8440-8ae83c720746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45dab47f-2ccb-4181-a77f-1e86df1e7261}, !- Handle
  {74f6bb53-afed-4ea2-ac5b-2d4477a57157}, !- Name
  {39936964-aef7-4a1d-81e4-a21d303e11b6}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f667a747-6f41-46d3-b54f-3c06d452adc3}, !- Handle
  S2_core space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bc03fcd-5da8-42b7-b17d-00d01f1703e8}, !- Water Inlet Node Name
  {a658e0ba-cc3f-40ce-9dce-519f98ee23a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d116a2a4-e7f7-43f7-845f-496876d4ee73}, !- Handle
  S2_core space ZN Reheat Coil Inlet Water Node, !- Name
  {7fcddf53-973a-4864-aa7d-5c106eda2e0a}, !- Inlet Port
  {8bc03fcd-5da8-42b7-b17d-00d01f1703e8}; !- Outlet Port

OS:Connection,
  {7fcddf53-973a-4864-aa7d-5c106eda2e0a}, !- Handle
  {e887f28c-5030-4110-8d84-271aaab96cee}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  15,                                     !- Outlet Port
  {d116a2a4-e7f7-43f7-845f-496876d4ee73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e719ecd4-7236-49df-aeb4-8d5a277ba5f7}, !- Handle
  S2_core space ZN Reheat Coil Outlet Water Node, !- Name
  {a658e0ba-cc3f-40ce-9dce-519f98ee23a1}, !- Inlet Port
  {677df265-9d2e-4205-9f33-2c12c1df73d6}; !- Outlet Port

OS:Connection,
  {8bc03fcd-5da8-42b7-b17d-00d01f1703e8}, !- Handle
  {83d5f964-9e39-43c4-b884-72d2fe0dea70}, !- Name
  {d116a2a4-e7f7-43f7-845f-496876d4ee73}, !- Source Object
  3,                                      !- Outlet Port
  {f667a747-6f41-46d3-b54f-3c06d452adc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a658e0ba-cc3f-40ce-9dce-519f98ee23a1}, !- Handle
  {6ad0b6a0-1f56-4f9b-bd91-b93e1ce4a486}, !- Name
  {f667a747-6f41-46d3-b54f-3c06d452adc3}, !- Source Object
  6,                                      !- Outlet Port
  {e719ecd4-7236-49df-aeb4-8d5a277ba5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677df265-9d2e-4205-9f33-2c12c1df73d6}, !- Handle
  {90d7fc9e-8f7e-4465-aa2e-20c67dc96c25}, !- Name
  {e719ecd4-7236-49df-aeb4-8d5a277ba5f7}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b2808bc-9cb9-428f-9e61-8c9f11916845}, !- Handle
  S2_core space ZN Reheat Coil Controller, !- Name
  {f667a747-6f41-46d3-b54f-3c06d452adc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f7e69e3-f3e5-4cfb-a9b3-bafad007d78a}, !- Handle
  S2_core space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {6a2c6d33-7181-4926-8610-5f09f053345d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.25603320454,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f667a747-6f41-46d3-b54f-3c06d452adc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {38165dbe-b7bc-4b0c-8a43-d97bea98d95f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f403b38-b66a-4171-8236-4f563c90275e}, !- Handle
  S2_core space ZN VAV Terminal Outlet Air Node, !- Name
  {38165dbe-b7bc-4b0c-8a43-d97bea98d95f}, !- Inlet Port
  {69a9a1cf-e7bb-4e70-82dd-6ac32e47277f}; !- Outlet Port

OS:Node,
  {3e93dbeb-b9fd-4d93-b04b-45e2a75f67d9}, !- Handle
  S2_core space ZN Return Air Node,       !- Name
  {ebde6445-8198-408e-bec8-a6d4ee6e666f}, !- Inlet Port
  {4d292205-3d45-48b8-ba26-8ddd3574f354}; !- Outlet Port

OS:Connection,
  {69a9a1cf-e7bb-4e70-82dd-6ac32e47277f}, !- Handle
  {44b13cf7-b1cc-4af6-affa-b4887e65b4ed}, !- Name
  {9f403b38-b66a-4171-8236-4f563c90275e}, !- Source Object
  3,                                      !- Outlet Port
  {a7a0698e-7024-4328-b636-eb6345afdd9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebde6445-8198-408e-bec8-a6d4ee6e666f}, !- Handle
  {e856b176-87f0-4ec5-a9e5-7033fa0a5c7f}, !- Name
  {0c83f4d9-4329-41cc-8526-fe0e508d854b}, !- Source Object
  3,                                      !- Outlet Port
  {3e93dbeb-b9fd-4d93-b04b-45e2a75f67d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cbe6431-b9bb-46e5-bb3f-68e0e0bee88f}, !- Handle
  S2_core space ZN VAV Terminal Inlet Air Node, !- Name
  {cf32481b-bd61-4292-b750-90506316a3a3}, !- Inlet Port
  {6a2c6d33-7181-4926-8610-5f09f053345d}; !- Outlet Port

OS:Connection,
  {cf32481b-bd61-4292-b750-90506316a3a3}, !- Handle
  {6f71717a-bace-4dc5-8a2e-6ae80ef31eb7}, !- Name
  {9cb4cb0f-e1eb-4c47-91be-c41f59f3567a}, !- Source Object
  7,                                      !- Outlet Port
  {6cbe6431-b9bb-46e5-bb3f-68e0e0bee88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2c6d33-7181-4926-8610-5f09f053345d}, !- Handle
  {eac7d4e6-497d-4cba-8d35-c0486543264b}, !- Name
  {6cbe6431-b9bb-46e5-bb3f-68e0e0bee88f}, !- Source Object
  3,                                      !- Outlet Port
  {6f7e69e3-f3e5-4cfb-a9b3-bafad007d78a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38165dbe-b7bc-4b0c-8a43-d97bea98d95f}, !- Handle
  {fb2e046a-f9d9-4b4c-87f1-8c2a374ac493}, !- Name
  {6f7e69e3-f3e5-4cfb-a9b3-bafad007d78a}, !- Source Object
  12,                                     !- Outlet Port
  {9f403b38-b66a-4171-8236-4f563c90275e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d292205-3d45-48b8-ba26-8ddd3574f354}, !- Handle
  {fea992aa-f97e-4605-b7c3-2b8ad3bc35cb}, !- Name
  {3e93dbeb-b9fd-4d93-b04b-45e2a75f67d9}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5106-7448-466f-969b-fb0e7b065d62}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- Handle
  5 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Availability Schedule
  {12a28c18-aeac-42ba-9fb1-e189350f8086}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4bab3350-62a0-4001-a00b-e90a9c33ec2f}, !- Supply Side Inlet Node Name
  {a3b9e81c-4d9d-4e87-afb4-d6f8fa237b2b}, !- Demand Side Outlet Node Name
  {25192e91-43a0-48e6-97de-9e7128022c2b}, !- Demand Side Inlet Node A
  {564e1212-abfb-481e-9a31-9e215635fb2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {500a7187-001a-43fb-acee-c8ff96960efa}, !- Demand Mixer Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7df19da2-6d3f-443d-a226-b0c8b97b3c5d}, !- Handle
  5 Zone VAV 2 Supply Inlet Node,         !- Name
  {4bab3350-62a0-4001-a00b-e90a9c33ec2f}, !- Inlet Port
  {a8d5dd5e-cf1e-4202-89d7-6ba7329f1905}; !- Outlet Port

OS:Node,
  {5122e542-7b45-4d5f-b4e6-52671277ff25}, !- Handle
  5 Zone VAV 2 Supply Outlet Node,        !- Name
  {669e117a-22b6-493f-a653-ed5f2c4ea517}, !- Inlet Port
  {564e1212-abfb-481e-9a31-9e215635fb2a}; !- Outlet Port

OS:Connection,
  {4bab3350-62a0-4001-a00b-e90a9c33ec2f}, !- Handle
  {844bdc85-ff99-4330-9ed8-dafbe2b1c622}, !- Name
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- Source Object
  8,                                      !- Outlet Port
  {7df19da2-6d3f-443d-a226-b0c8b97b3c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564e1212-abfb-481e-9a31-9e215635fb2a}, !- Handle
  {864b4ea9-45a1-4f94-92ac-5bdc0cb7fdc6}, !- Name
  {5122e542-7b45-4d5f-b4e6-52671277ff25}, !- Source Object
  3,                                      !- Outlet Port
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a8b08e5-c2cb-4f40-a94e-ee8e5a2c8ead}, !- Handle
  5 Zone VAV 2 Demand Inlet Node,         !- Name
  {25192e91-43a0-48e6-97de-9e7128022c2b}, !- Inlet Port
  {246c7fdd-a3e7-4d89-8c56-79dc773d2f15}; !- Outlet Port

OS:Node,
  {d27f185c-72f5-444a-a56a-6c50ce52d0c3}, !- Handle
  5 Zone VAV 2 Demand Outlet Node,        !- Name
  {6ad459e9-938d-4065-8155-c1c3d5d2cf94}, !- Inlet Port
  {a3b9e81c-4d9d-4e87-afb4-d6f8fa237b2b}; !- Outlet Port

OS:Node,
  {5b34919c-71dd-40e8-b38c-663d91558c8a}, !- Handle
  S3_east space ZN VAV Terminal Outlet Air Node, !- Name
  {f3ad5d7f-1311-45da-aa0d-271f64e035e4}, !- Inlet Port
  {6639cbfe-e9d2-48a9-aefb-aedbb451d383}; !- Outlet Port

OS:Connection,
  {25192e91-43a0-48e6-97de-9e7128022c2b}, !- Handle
  {8e89d344-453b-4a96-92cc-2b095e5257aa}, !- Name
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- Source Object
  10,                                     !- Outlet Port
  {5a8b08e5-c2cb-4f40-a94e-ee8e5a2c8ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b9e81c-4d9d-4e87-afb4-d6f8fa237b2b}, !- Handle
  {6bb78b61-77ea-4484-8a57-3ec3ffa319b7}, !- Name
  {d27f185c-72f5-444a-a56a-6c50ce52d0c3}, !- Source Object
  3,                                      !- Outlet Port
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {246c7fdd-a3e7-4d89-8c56-79dc773d2f15}, !- Inlet Node Name
  {445efe0f-5f65-436e-8413-1c74079be020}, !- Outlet Node Name 1
  {4a7e9f9a-f21d-41f5-9430-ff22bfd971d6}, !- Outlet Node Name 2
  {1e90f530-9f5b-499b-a8d7-e2fef6d0bf9c}, !- Outlet Node Name 3
  {7f6cfe51-a9e4-40b5-916f-a255b064f5c3}, !- Outlet Node Name 4
  {329e30c9-3926-4e63-a832-2d81cc01c2a6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {500a7187-001a-43fb-acee-c8ff96960efa}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6ad459e9-938d-4065-8155-c1c3d5d2cf94}, !- Outlet Node Name
  {aea2caec-bff7-4673-b39f-58b7ff8a9b65}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {246c7fdd-a3e7-4d89-8c56-79dc773d2f15}, !- Handle
  {f129bce4-47c2-4986-8442-19dd2cd67885}, !- Name
  {5a8b08e5-c2cb-4f40-a94e-ee8e5a2c8ead}, !- Source Object
  3,                                      !- Outlet Port
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad459e9-938d-4065-8155-c1c3d5d2cf94}, !- Handle
  {b00e2601-3943-4cdd-a81d-bd7ecf35547c}, !- Name
  {500a7187-001a-43fb-acee-c8ff96960efa}, !- Source Object
  2,                                      !- Outlet Port
  {d27f185c-72f5-444a-a56a-6c50ce52d0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5fa4b29f-9aa5-4143-86da-b8795bdd5fe4}, !- Handle
  {fc87e20e-9a54-4372-92ca-7fc5124a4306}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.567394091008,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22,                                   !- Preheat Design Temperature {C}
  0.006,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.78,                                  !- Precool Design Temperature {C}
  0.009,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  14.78,                                  !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.009,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {12a28c18-aeac-42ba-9fb1-e189350f8086}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {46a72d95-a941-418d-a842-679781626abf}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {4c3bf423-0dac-4ae3-bc9f-f51ee60f897a}, !- Handle
  5 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b07c4e08-e7b8-4807-8ee3-c200083356d5}, !- Schedule Name
  {5122e542-7b45-4d5f-b4e6-52671277ff25}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9edbddc2-3672-42f7-b4e9-c9f126976107}, !- Handle
  5 Zone VAV 2 Fan,                       !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1c393baf-4b60-4aec-91b5-53ebf0e8b9d9}, !- Air Inlet Node Name
  {669e117a-22b6-493f-a653-ed5f2c4ea517}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {669e117a-22b6-493f-a653-ed5f2c4ea517}, !- Handle
  {6ff6fbcc-03b2-4c4e-a8be-3ef3dbceae5c}, !- Name
  {9edbddc2-3672-42f7-b4e9-c9f126976107}, !- Source Object
  17,                                     !- Outlet Port
  {5122e542-7b45-4d5f-b4e6-52671277ff25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Handle
  5 Zone VAV 2 Main Htg Coil,             !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7aa5c9eb-8124-476e-93e1-56c0fc476660}, !- Water Inlet Node Name
  {0ff772f3-ade6-4cba-a00e-868f94dccb13}, !- Water Outlet Node Name
  {ccdf04ca-5424-4034-95ad-c10f4c7cf792}, !- Air Inlet Node Name
  {b3446d54-baa2-4ce9-976e-10c866192410}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  14.78,                                  !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {395ce618-9661-4b5d-a371-99facad93b38}, !- Handle
  5 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {bcdfb72e-9f27-43c6-9957-e97449d3f330}, !- Inlet Port
  {7aa5c9eb-8124-476e-93e1-56c0fc476660}; !- Outlet Port

OS:Connection,
  {bcdfb72e-9f27-43c6-9957-e97449d3f330}, !- Handle
  {1641a9c6-1428-48dd-9182-c7eb723303a6}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  16,                                     !- Outlet Port
  {395ce618-9661-4b5d-a371-99facad93b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b106b891-4540-4e35-bc4a-1e995b205281}, !- Handle
  5 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {0ff772f3-ade6-4cba-a00e-868f94dccb13}, !- Inlet Port
  {c8ba6cd2-b202-40ff-ae62-8df1de3b4cd6}; !- Outlet Port

OS:Connection,
  {7aa5c9eb-8124-476e-93e1-56c0fc476660}, !- Handle
  {4caae1ab-c8c1-4cc6-9601-cd8e823fd297}, !- Name
  {395ce618-9661-4b5d-a371-99facad93b38}, !- Source Object
  3,                                      !- Outlet Port
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ff772f3-ade6-4cba-a00e-868f94dccb13}, !- Handle
  {a6adc470-4f77-4e36-8d88-efb7f54e48bc}, !- Name
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Source Object
  6,                                      !- Outlet Port
  {b106b891-4540-4e35-bc4a-1e995b205281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ba6cd2-b202-40ff-ae62-8df1de3b4cd6}, !- Handle
  {f935dd34-da08-40cc-8061-ebc5e7b9bef1}, !- Name
  {b106b891-4540-4e35-bc4a-1e995b205281}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {fdd007e1-5025-4c42-bedd-2a17d5b83e85}, !- Handle
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {b3446d54-baa2-4ce9-976e-10c866192410}, !- Inlet Port
  {1c393baf-4b60-4aec-91b5-53ebf0e8b9d9}; !- Outlet Port

OS:Connection,
  {b3446d54-baa2-4ce9-976e-10c866192410}, !- Handle
  {3d344962-3dee-4822-8f42-083fd46a2d11}, !- Name
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Source Object
  8,                                      !- Outlet Port
  {fdd007e1-5025-4c42-bedd-2a17d5b83e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c393baf-4b60-4aec-91b5-53ebf0e8b9d9}, !- Handle
  {771ad86d-3e41-4d25-8096-04dc1506bcff}, !- Name
  {fdd007e1-5025-4c42-bedd-2a17d5b83e85}, !- Source Object
  3,                                      !- Outlet Port
  {9edbddc2-3672-42f7-b4e9-c9f126976107}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {823df5f3-17d0-4fed-b5fd-30c3cd19ae5a}, !- Handle
  5 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Handle
  5 Zone VAV 2 Clg Coil,                  !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {81c5fa82-44a4-47e1-8bd1-fd4f0d067363}, !- Water Inlet Node Name
  {c3ee658b-da40-4e46-8cd4-88874978a875}, !- Water Outlet Node Name
  {b7356757-2bcc-4f1a-85ea-ec48a4ee88ea}, !- Air Inlet Node Name
  {3c646f27-54b2-4860-809a-fd56fccf9b6a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a87104f8-b213-4c81-88ec-51fb9ef939b5}, !- Handle
  5 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {05a71398-a27e-4add-88c9-1a049d36351e}, !- Inlet Port
  {81c5fa82-44a4-47e1-8bd1-fd4f0d067363}; !- Outlet Port

OS:Connection,
  {05a71398-a27e-4add-88c9-1a049d36351e}, !- Handle
  {7baf1144-8d70-4cae-8e09-847a5b803bab}, !- Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Source Object
  6,                                      !- Outlet Port
  {a87104f8-b213-4c81-88ec-51fb9ef939b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a14a87c8-1523-491d-a232-916c9996c490}, !- Handle
  5 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {c3ee658b-da40-4e46-8cd4-88874978a875}, !- Inlet Port
  {e88b2e65-903a-4b83-8dd7-851bc79ad29f}; !- Outlet Port

OS:Connection,
  {81c5fa82-44a4-47e1-8bd1-fd4f0d067363}, !- Handle
  {8be83bfc-3921-4cbe-9db7-0e63cd1b2009}, !- Name
  {a87104f8-b213-4c81-88ec-51fb9ef939b5}, !- Source Object
  3,                                      !- Outlet Port
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c3ee658b-da40-4e46-8cd4-88874978a875}, !- Handle
  {021921d4-2b14-4827-9184-36092da1ca34}, !- Name
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Source Object
  11,                                     !- Outlet Port
  {a14a87c8-1523-491d-a232-916c9996c490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88b2e65-903a-4b83-8dd7-851bc79ad29f}, !- Handle
  {6dfb550a-9de1-411e-a4d2-2017acb0b891}, !- Name
  {a14a87c8-1523-491d-a232-916c9996c490}, !- Source Object
  3,                                      !- Outlet Port
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd2b73dd-0942-440e-be57-d1d9b0f37396}, !- Handle
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {3c646f27-54b2-4860-809a-fd56fccf9b6a}, !- Inlet Port
  {ccdf04ca-5424-4034-95ad-c10f4c7cf792}; !- Outlet Port

OS:Connection,
  {3c646f27-54b2-4860-809a-fd56fccf9b6a}, !- Handle
  {43609186-a8f4-445f-9d5b-0ae18434bc4e}, !- Name
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Source Object
  13,                                     !- Outlet Port
  {dd2b73dd-0942-440e-be57-d1d9b0f37396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdf04ca-5424-4034-95ad-c10f4c7cf792}, !- Handle
  {4b3b03d3-8da9-40bb-941a-4bdac91c11c4}, !- Name
  {dd2b73dd-0942-440e-be57-d1d9b0f37396}, !- Source Object
  3,                                      !- Outlet Port
  {0990ac8f-cc1d-4394-b174-6cec77fc824c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5f56dc21-6f1f-43b4-b21f-e570f64581c5}, !- Handle
  5 Zone VAV 2 Clg Coil Controller,       !- Name
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {d2fede44-c9b7-49ec-bfe0-b651b24ca6f1}, !- Handle
  5 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5f274c7-f908-4f2d-8a5f-f06727e63410}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5f274c7-f908-4f2d-8a5f-f06727e63410}, !- Handle
  5 Zone VAV 2 Vent Controller,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9e5fb21-a229-4017-bb9c-91c8cf0aa481}, !- Handle
  5 Zone VAV 2 OA System,                 !- Name
  {d2fede44-c9b7-49ec-bfe0-b651b24ca6f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {117c9e62-e899-4bb9-b30f-d38991dc837c}, !- Mixed Air Node Name
  {7792ff2f-961f-4d55-a918-08b48f167fa9}, !- Outdoor Air Stream Node Name
  {5962ec3e-9462-46f4-887e-1c1f11397919}, !- Relief Air Stream Node Name
  {a8d5dd5e-cf1e-4202-89d7-6ba7329f1905}; !- Return Air Stream Node Name

OS:Node,
  {adb5fc4a-156f-4ba1-af77-ea3870ee236e}, !- Handle
  5 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {7792ff2f-961f-4d55-a918-08b48f167fa9}; !- Outlet Port

OS:Connection,
  {7792ff2f-961f-4d55-a918-08b48f167fa9}, !- Handle
  {4b1000a7-46cb-44d8-809d-dc8c5d7024a2}, !- Name
  {adb5fc4a-156f-4ba1-af77-ea3870ee236e}, !- Source Object
  3,                                      !- Outlet Port
  {d9e5fb21-a229-4017-bb9c-91c8cf0aa481}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad310d3a-fd02-4a63-809d-99ab4732c511}, !- Handle
  5 Zone VAV 2 Relief Air Node,           !- Name
  {5962ec3e-9462-46f4-887e-1c1f11397919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5962ec3e-9462-46f4-887e-1c1f11397919}, !- Handle
  {8f3adab3-85b5-4187-a780-9755fee5202a}, !- Name
  {d9e5fb21-a229-4017-bb9c-91c8cf0aa481}, !- Source Object
  7,                                      !- Outlet Port
  {ad310d3a-fd02-4a63-809d-99ab4732c511}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfb56703-d6e5-444d-b3f2-91489a22761b}, !- Handle
  5 Zone VAV 2 Mixed Air Node,            !- Name
  {117c9e62-e899-4bb9-b30f-d38991dc837c}, !- Inlet Port
  {b7356757-2bcc-4f1a-85ea-ec48a4ee88ea}; !- Outlet Port

OS:Connection,
  {a8d5dd5e-cf1e-4202-89d7-6ba7329f1905}, !- Handle
  {e1f1bdea-2ab3-4eac-b296-a834cb0e5182}, !- Name
  {7df19da2-6d3f-443d-a226-b0c8b97b3c5d}, !- Source Object
  3,                                      !- Outlet Port
  {d9e5fb21-a229-4017-bb9c-91c8cf0aa481}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {117c9e62-e899-4bb9-b30f-d38991dc837c}, !- Handle
  {50115cb4-43d2-4e6d-8dc9-6c7abe72b493}, !- Name
  {d9e5fb21-a229-4017-bb9c-91c8cf0aa481}, !- Source Object
  5,                                      !- Outlet Port
  {bfb56703-d6e5-444d-b3f2-91489a22761b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7356757-2bcc-4f1a-85ea-ec48a4ee88ea}, !- Handle
  {94e2387f-bace-4134-b7d2-8634c414c3d4}, !- Name
  {bfb56703-d6e5-444d-b3f2-91489a22761b}, !- Source Object
  3,                                      !- Outlet Port
  {636aa40f-0559-443f-a996-241efb6c0e5e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {46a72d95-a941-418d-a842-679781626abf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {36fdab67-12b5-4753-a441-98dacbfa6d2e}, !- Control Zone or Zone List Name
  {cea5ce7b-d581-41e0-8e62-639ff4c31888}, !- Cooling Control Zone or Zone List Name
  {8fdcda06-bb8a-4e23-9d23-424f3f885576}, !- Heating Control Zone or Zone List Name
  {4d3bfe51-bf48-4a28-80cc-b2fecf220f86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {36fdab67-12b5-4753-a441-98dacbfa6d2e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {cea5ce7b-d581-41e0-8e62-639ff4c31888}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8fdcda06-bb8a-4e23-9d23-424f3f885576}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4d3bfe51-bf48-4a28-80cc-b2fecf220f86}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c78ba8b1-1098-4e51-aafe-e49c868f736a}, !- Handle
  S3_east space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7a89535-b631-42ae-a3ad-4be76eddc917}, !- Water Inlet Node Name
  {b141f97d-e498-4e5b-b302-34ed83faf5d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {880344d0-5aee-4adb-a807-0ae7f20f3aad}, !- Handle
  S3_east space ZN Reheat Coil Inlet Water Node, !- Name
  {682cb441-6e8d-4134-b750-5575bc377e33}, !- Inlet Port
  {b7a89535-b631-42ae-a3ad-4be76eddc917}; !- Outlet Port

OS:Connection,
  {682cb441-6e8d-4134-b750-5575bc377e33}, !- Handle
  {e60d5df5-50a8-4aa4-a31d-1f9a784fc0f5}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  17,                                     !- Outlet Port
  {880344d0-5aee-4adb-a807-0ae7f20f3aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46589e99-b449-4756-8a61-4fa4a2680d6b}, !- Handle
  S3_east space ZN Reheat Coil Outlet Water Node, !- Name
  {b141f97d-e498-4e5b-b302-34ed83faf5d3}, !- Inlet Port
  {63ff5aa3-dc3c-48a3-a54f-782d9997483a}; !- Outlet Port

OS:Connection,
  {b7a89535-b631-42ae-a3ad-4be76eddc917}, !- Handle
  {5389b7b0-bde0-42d5-a0e9-922c7ebd162f}, !- Name
  {880344d0-5aee-4adb-a807-0ae7f20f3aad}, !- Source Object
  3,                                      !- Outlet Port
  {c78ba8b1-1098-4e51-aafe-e49c868f736a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b141f97d-e498-4e5b-b302-34ed83faf5d3}, !- Handle
  {0f4e23ef-b76e-4626-bc40-4a124f4ccd47}, !- Name
  {c78ba8b1-1098-4e51-aafe-e49c868f736a}, !- Source Object
  6,                                      !- Outlet Port
  {46589e99-b449-4756-8a61-4fa4a2680d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ff5aa3-dc3c-48a3-a54f-782d9997483a}, !- Handle
  {c572ceac-42d2-4f7b-a729-6140181f0340}, !- Name
  {46589e99-b449-4756-8a61-4fa4a2680d6b}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2b3be11-09b0-4fb4-9332-35db3045c917}, !- Handle
  S3_east space ZN Reheat Coil Controller, !- Name
  {c78ba8b1-1098-4e51-aafe-e49c868f736a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a13dab6-d5e4-42a3-b3cf-603f65220c8a}, !- Handle
  S3_east space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {9a3be789-8367-4d37-a2a1-96f66ddd7bc5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c78ba8b1-1098-4e51-aafe-e49c868f736a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3ad5d7f-1311-45da-aa0d-271f64e035e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c3cdd14-396c-4c1e-b000-0152d1f62a26}, !- Handle
  S3_east space ZN Return Air Node,       !- Name
  {b81f39d7-2a59-48ec-8946-ebe7bcce1696}, !- Inlet Port
  {92680905-0bf6-4bab-81d0-4376b63a3b52}; !- Outlet Port

OS:Connection,
  {6639cbfe-e9d2-48a9-aefb-aedbb451d383}, !- Handle
  {e30153a7-2c1e-4de1-b94a-6dc7dbba23cf}, !- Name
  {5b34919c-71dd-40e8-b38c-663d91558c8a}, !- Source Object
  3,                                      !- Outlet Port
  {1449d135-0c6e-4ef8-af29-6c1410eb9e3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b81f39d7-2a59-48ec-8946-ebe7bcce1696}, !- Handle
  {1c0d3399-8af7-4b7e-9e45-e9d43cfa1bb6}, !- Name
  {89659839-f427-431b-a5ae-6ae6355651a0}, !- Source Object
  3,                                      !- Outlet Port
  {9c3cdd14-396c-4c1e-b000-0152d1f62a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {044c434d-1d6c-4b40-a839-770d07d50959}, !- Handle
  S3_east space ZN VAV Terminal Inlet Air Node, !- Name
  {445efe0f-5f65-436e-8413-1c74079be020}, !- Inlet Port
  {9a3be789-8367-4d37-a2a1-96f66ddd7bc5}; !- Outlet Port

OS:Connection,
  {445efe0f-5f65-436e-8413-1c74079be020}, !- Handle
  {b278bba7-f296-4131-a633-b600b834f1cd}, !- Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Source Object
  3,                                      !- Outlet Port
  {044c434d-1d6c-4b40-a839-770d07d50959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3be789-8367-4d37-a2a1-96f66ddd7bc5}, !- Handle
  {c9a75f6a-5f37-4eef-adce-f9763683ee7c}, !- Name
  {044c434d-1d6c-4b40-a839-770d07d50959}, !- Source Object
  3,                                      !- Outlet Port
  {0a13dab6-d5e4-42a3-b3cf-603f65220c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3ad5d7f-1311-45da-aa0d-271f64e035e4}, !- Handle
  {8a553ec7-c760-4b44-b143-7e5486718fbc}, !- Name
  {0a13dab6-d5e4-42a3-b3cf-603f65220c8a}, !- Source Object
  12,                                     !- Outlet Port
  {5b34919c-71dd-40e8-b38c-663d91558c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {e5ff6f0b-2e4d-4b52-98b5-f043cd8a773e}, !- ThermalZone
  {fa79dcde-21e5-4c71-a516-d4e3e15fed77}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {92680905-0bf6-4bab-81d0-4376b63a3b52}, !- Inlet Node 1
  {5e12ed39-f5da-4326-88fe-f16b468e42af}, !- Inlet Node 2
  {1004fc49-9d5b-417b-bc3f-fc119eee2f36}, !- Inlet Node 3
  {133b846d-a82f-40a8-9d54-c963c0ff2696}, !- Inlet Node 4
  {cb1c88db-24b5-4383-b4ef-2379d6367b36}; !- Inlet Node 5

OS:Node,
  {6cd4068e-d649-45d4-854b-73df59c7f3c7}, !- Handle
  Node 167,                               !- Name
  {fa79dcde-21e5-4c71-a516-d4e3e15fed77}, !- Inlet Port
  {aea2caec-bff7-4673-b39f-58b7ff8a9b65}; !- Outlet Port

OS:Connection,
  {92680905-0bf6-4bab-81d0-4376b63a3b52}, !- Handle
  {b3a26974-4f9e-4547-aeed-5abed86646f0}, !- Name
  {9c3cdd14-396c-4c1e-b000-0152d1f62a26}, !- Source Object
  3,                                      !- Outlet Port
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa79dcde-21e5-4c71-a516-d4e3e15fed77}, !- Handle
  {c82075f0-920a-4fd7-884b-afd953fa1ffd}, !- Name
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Source Object
  3,                                      !- Outlet Port
  {6cd4068e-d649-45d4-854b-73df59c7f3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea2caec-bff7-4673-b39f-58b7ff8a9b65}, !- Handle
  {351b87ad-97b0-4ec3-86aa-9f037f5f0580}, !- Name
  {6cd4068e-d649-45d4-854b-73df59c7f3c7}, !- Source Object
  3,                                      !- Outlet Port
  {500a7187-001a-43fb-acee-c8ff96960efa}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83f211e2-bd73-42b6-80af-5b681e673af7}, !- Handle
  S3_south space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5147e95-e956-45d5-a82b-4cf05234993a}, !- Water Inlet Node Name
  {1f4b3485-b84e-4745-ae50-7e6080185622}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f5edef8-bcdc-465c-8480-71e9fc64e0c7}, !- Handle
  S3_south space ZN Reheat Coil Inlet Water Node, !- Name
  {cd72226d-98f4-407e-827a-1027296e8f00}, !- Inlet Port
  {f5147e95-e956-45d5-a82b-4cf05234993a}; !- Outlet Port

OS:Connection,
  {cd72226d-98f4-407e-827a-1027296e8f00}, !- Handle
  {7a7ca6d7-8510-4687-a8a7-34dbe7e65074}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  18,                                     !- Outlet Port
  {7f5edef8-bcdc-465c-8480-71e9fc64e0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7243b7b-42a9-4c22-865f-68ff02e03634}, !- Handle
  S3_south space ZN Reheat Coil Outlet Water Node, !- Name
  {1f4b3485-b84e-4745-ae50-7e6080185622}, !- Inlet Port
  {55c9f2a7-f0e4-4e09-9384-7ebdbd32ae32}; !- Outlet Port

OS:Connection,
  {f5147e95-e956-45d5-a82b-4cf05234993a}, !- Handle
  {a772be53-4655-47a5-b3df-06f30dfc4604}, !- Name
  {7f5edef8-bcdc-465c-8480-71e9fc64e0c7}, !- Source Object
  3,                                      !- Outlet Port
  {83f211e2-bd73-42b6-80af-5b681e673af7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f4b3485-b84e-4745-ae50-7e6080185622}, !- Handle
  {dc1a452b-1314-4d36-95da-2ba9b11d94d2}, !- Name
  {83f211e2-bd73-42b6-80af-5b681e673af7}, !- Source Object
  6,                                      !- Outlet Port
  {c7243b7b-42a9-4c22-865f-68ff02e03634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c9f2a7-f0e4-4e09-9384-7ebdbd32ae32}, !- Handle
  {cdd4f78e-5635-4f3c-8f73-701efa0aef2c}, !- Name
  {c7243b7b-42a9-4c22-865f-68ff02e03634}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95de05a6-f157-4af3-932e-eb2e1a99512b}, !- Handle
  S3_south space ZN Reheat Coil Controller, !- Name
  {83f211e2-bd73-42b6-80af-5b681e673af7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7df6787d-961a-4010-9e4e-a03cdaecbb99}, !- Handle
  S3_south space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {7ca1788b-3375-4eb0-b9be-54862b473a9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83f211e2-bd73-42b6-80af-5b681e673af7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19ac7e72-4e99-4b1c-a5ca-cea384b5dcec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {722bcbad-0dad-4ce9-8dc6-6cc6cd173816}, !- Handle
  S3_south space ZN VAV Terminal Outlet Air Node, !- Name
  {19ac7e72-4e99-4b1c-a5ca-cea384b5dcec}, !- Inlet Port
  {f27a103c-ad94-4a14-80c9-45440cbf6995}; !- Outlet Port

OS:Node,
  {1dd8d164-b1df-486b-ba64-f2774e53f874}, !- Handle
  S3_south space ZN Return Air Node,      !- Name
  {d33b749c-a012-4688-9d8e-3646ee8d23d3}, !- Inlet Port
  {5e12ed39-f5da-4326-88fe-f16b468e42af}; !- Outlet Port

OS:Connection,
  {f27a103c-ad94-4a14-80c9-45440cbf6995}, !- Handle
  {ddcad499-e8a2-4c83-ae48-917b49d5913a}, !- Name
  {722bcbad-0dad-4ce9-8dc6-6cc6cd173816}, !- Source Object
  3,                                      !- Outlet Port
  {d4c39f17-204d-473e-8e65-2084611866cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d33b749c-a012-4688-9d8e-3646ee8d23d3}, !- Handle
  {753658f2-75a4-4b45-b3eb-c74382b17111}, !- Name
  {111f4069-7bda-49ec-8a37-dc26b396f46c}, !- Source Object
  3,                                      !- Outlet Port
  {1dd8d164-b1df-486b-ba64-f2774e53f874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0c61330-7c00-4413-a0a5-2589ca2daa53}, !- Handle
  S3_south space ZN VAV Terminal Inlet Air Node, !- Name
  {4a7e9f9a-f21d-41f5-9430-ff22bfd971d6}, !- Inlet Port
  {7ca1788b-3375-4eb0-b9be-54862b473a9e}; !- Outlet Port

OS:Connection,
  {4a7e9f9a-f21d-41f5-9430-ff22bfd971d6}, !- Handle
  {11aa6912-26ad-4e9b-a281-5526588fe986}, !- Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Source Object
  4,                                      !- Outlet Port
  {a0c61330-7c00-4413-a0a5-2589ca2daa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca1788b-3375-4eb0-b9be-54862b473a9e}, !- Handle
  {5ccf56ab-bde7-4822-9b5e-6c00c8b30c84}, !- Name
  {a0c61330-7c00-4413-a0a5-2589ca2daa53}, !- Source Object
  3,                                      !- Outlet Port
  {7df6787d-961a-4010-9e4e-a03cdaecbb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19ac7e72-4e99-4b1c-a5ca-cea384b5dcec}, !- Handle
  {25ccf163-bf9e-413b-a085-72a8f4e8d074}, !- Name
  {7df6787d-961a-4010-9e4e-a03cdaecbb99}, !- Source Object
  12,                                     !- Outlet Port
  {722bcbad-0dad-4ce9-8dc6-6cc6cd173816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e12ed39-f5da-4326-88fe-f16b468e42af}, !- Handle
  {d463d1c6-0592-41cd-b962-361807929059}, !- Name
  {1dd8d164-b1df-486b-ba64-f2774e53f874}, !- Source Object
  3,                                      !- Outlet Port
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b14872a5-1ed4-47be-a616-7bc019765a43}, !- Handle
  S3_west space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5de16903-7f20-44e0-999c-0fcefd292d58}, !- Water Inlet Node Name
  {2116aa33-a7c3-4449-b3e1-1c99c7c5f910}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6b188389-a24f-4e46-9cdb-d47f73cab8f8}, !- Handle
  S3_west space ZN Reheat Coil Inlet Water Node, !- Name
  {66841c3b-4322-4fb7-8ebd-65c1d7fb6d8c}, !- Inlet Port
  {5de16903-7f20-44e0-999c-0fcefd292d58}; !- Outlet Port

OS:Connection,
  {66841c3b-4322-4fb7-8ebd-65c1d7fb6d8c}, !- Handle
  {774c21e3-f6b0-4b58-a572-6b3f420a464b}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  19,                                     !- Outlet Port
  {6b188389-a24f-4e46-9cdb-d47f73cab8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c47dbc07-4ac0-4327-ba37-5f0f0ff5c9be}, !- Handle
  S3_west space ZN Reheat Coil Outlet Water Node, !- Name
  {2116aa33-a7c3-4449-b3e1-1c99c7c5f910}, !- Inlet Port
  {96cfec61-b678-475f-a334-5bbaa0a22f8c}; !- Outlet Port

OS:Connection,
  {5de16903-7f20-44e0-999c-0fcefd292d58}, !- Handle
  {c01655c6-e760-45ed-bcbb-b2ca1b60c934}, !- Name
  {6b188389-a24f-4e46-9cdb-d47f73cab8f8}, !- Source Object
  3,                                      !- Outlet Port
  {b14872a5-1ed4-47be-a616-7bc019765a43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2116aa33-a7c3-4449-b3e1-1c99c7c5f910}, !- Handle
  {b2d81e01-ebe1-481c-b536-c5ef82aa7b8a}, !- Name
  {b14872a5-1ed4-47be-a616-7bc019765a43}, !- Source Object
  6,                                      !- Outlet Port
  {c47dbc07-4ac0-4327-ba37-5f0f0ff5c9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96cfec61-b678-475f-a334-5bbaa0a22f8c}, !- Handle
  {05fe19f9-85bd-494f-8236-28332f5f4476}, !- Name
  {c47dbc07-4ac0-4327-ba37-5f0f0ff5c9be}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aafb489b-2efb-45f2-b8aa-c22e1ddbffa6}, !- Handle
  S3_west space ZN Reheat Coil Controller, !- Name
  {b14872a5-1ed4-47be-a616-7bc019765a43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {326abf52-5b30-48ad-a4f5-4386d7ec06cc}, !- Handle
  S3_west space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {769fb10e-79aa-474f-aa19-de58846366b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b14872a5-1ed4-47be-a616-7bc019765a43}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {428b25c7-e36b-4cda-b6f5-db4c4f063d60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75c7a793-70ed-45c4-bdfe-a61603063f49}, !- Handle
  S3_west space ZN VAV Terminal Outlet Air Node, !- Name
  {428b25c7-e36b-4cda-b6f5-db4c4f063d60}, !- Inlet Port
  {cef1a32e-159f-40cf-93bc-728fb1786a8c}; !- Outlet Port

OS:Node,
  {c035afa1-d8e5-4ff3-bab0-2c630f8eb7d1}, !- Handle
  S3_west space ZN Return Air Node,       !- Name
  {3268e290-18c7-4ec0-a2b3-11c4f131a4e8}, !- Inlet Port
  {1004fc49-9d5b-417b-bc3f-fc119eee2f36}; !- Outlet Port

OS:Connection,
  {cef1a32e-159f-40cf-93bc-728fb1786a8c}, !- Handle
  {7bc1fb6f-5262-42a3-a3cb-417f982d506e}, !- Name
  {75c7a793-70ed-45c4-bdfe-a61603063f49}, !- Source Object
  3,                                      !- Outlet Port
  {eb3f7d62-6758-42f1-8fb7-52d37643f1ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3268e290-18c7-4ec0-a2b3-11c4f131a4e8}, !- Handle
  {95d03b01-4475-4bbc-b3af-726156caf432}, !- Name
  {e0f952a7-d0a9-4b35-881b-e044e1077e99}, !- Source Object
  3,                                      !- Outlet Port
  {c035afa1-d8e5-4ff3-bab0-2c630f8eb7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e29aff3-2f5c-4360-88ee-5cd95e1dbcbc}, !- Handle
  S3_west space ZN VAV Terminal Inlet Air Node, !- Name
  {1e90f530-9f5b-499b-a8d7-e2fef6d0bf9c}, !- Inlet Port
  {769fb10e-79aa-474f-aa19-de58846366b5}; !- Outlet Port

OS:Connection,
  {1e90f530-9f5b-499b-a8d7-e2fef6d0bf9c}, !- Handle
  {12f9707f-6fce-4212-851c-ffb677ce424a}, !- Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Source Object
  5,                                      !- Outlet Port
  {8e29aff3-2f5c-4360-88ee-5cd95e1dbcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769fb10e-79aa-474f-aa19-de58846366b5}, !- Handle
  {af0fe36f-1a69-4e68-a533-f694cf4da2c6}, !- Name
  {8e29aff3-2f5c-4360-88ee-5cd95e1dbcbc}, !- Source Object
  3,                                      !- Outlet Port
  {326abf52-5b30-48ad-a4f5-4386d7ec06cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {428b25c7-e36b-4cda-b6f5-db4c4f063d60}, !- Handle
  {3ec7543e-760b-40e1-ae0f-fb2c28f8bf63}, !- Name
  {326abf52-5b30-48ad-a4f5-4386d7ec06cc}, !- Source Object
  12,                                     !- Outlet Port
  {75c7a793-70ed-45c4-bdfe-a61603063f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1004fc49-9d5b-417b-bc3f-fc119eee2f36}, !- Handle
  {bc0bf79d-af85-40b0-9d7a-b18d5d57b0cd}, !- Name
  {c035afa1-d8e5-4ff3-bab0-2c630f8eb7d1}, !- Source Object
  3,                                      !- Outlet Port
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15f82413-8115-421b-992c-4a6aa282151b}, !- Handle
  S3_north space ZN Reheat Coil,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20ee4f96-5546-4483-bc55-4e1cfd735aa8}, !- Water Inlet Node Name
  {4c6fe0d5-bacf-4295-98ff-421c3f9c04b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e456e210-1ad6-4fca-a6bd-7213bcf04f18}, !- Handle
  S3_north space ZN Reheat Coil Inlet Water Node, !- Name
  {9ed39759-5e88-4e3b-b876-4de82f41912a}, !- Inlet Port
  {20ee4f96-5546-4483-bc55-4e1cfd735aa8}; !- Outlet Port

OS:Connection,
  {9ed39759-5e88-4e3b-b876-4de82f41912a}, !- Handle
  {fdd390e1-84df-4627-a16e-a0ce989f09ce}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  20,                                     !- Outlet Port
  {e456e210-1ad6-4fca-a6bd-7213bcf04f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {771d5ef8-1b0a-452b-b286-ffb0a0680b7e}, !- Handle
  S3_north space ZN Reheat Coil Outlet Water Node, !- Name
  {4c6fe0d5-bacf-4295-98ff-421c3f9c04b3}, !- Inlet Port
  {645f840c-44a1-47c0-8877-9c6ecbafc9b8}; !- Outlet Port

OS:Connection,
  {20ee4f96-5546-4483-bc55-4e1cfd735aa8}, !- Handle
  {e75d59b8-93d7-4c99-85c6-a58f7fcf7fc3}, !- Name
  {e456e210-1ad6-4fca-a6bd-7213bcf04f18}, !- Source Object
  3,                                      !- Outlet Port
  {15f82413-8115-421b-992c-4a6aa282151b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c6fe0d5-bacf-4295-98ff-421c3f9c04b3}, !- Handle
  {27800efa-7e64-4c95-bb4d-6ea8de8d2389}, !- Name
  {15f82413-8115-421b-992c-4a6aa282151b}, !- Source Object
  6,                                      !- Outlet Port
  {771d5ef8-1b0a-452b-b286-ffb0a0680b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645f840c-44a1-47c0-8877-9c6ecbafc9b8}, !- Handle
  {aea3468e-95ba-4c7d-ba73-2c4ef0399335}, !- Name
  {771d5ef8-1b0a-452b-b286-ffb0a0680b7e}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d26e510b-b84f-4abb-99fc-648b5f7d6aa3}, !- Handle
  S3_north space ZN Reheat Coil Controller, !- Name
  {15f82413-8115-421b-992c-4a6aa282151b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0fb00fcb-7bf1-4fc1-a589-0ac9e35ba49a}, !- Handle
  S3_north space ZN VAV Terminal,         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {414f7a50-e6fe-4f41-8c1e-74c7fd2017ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15f82413-8115-421b-992c-4a6aa282151b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9967def-0416-4ee0-9c39-55cc3b250f7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9af9bca7-c104-41a9-8f1e-4c1231f9270c}, !- Handle
  S3_north space ZN VAV Terminal Outlet Air Node, !- Name
  {c9967def-0416-4ee0-9c39-55cc3b250f7f}, !- Inlet Port
  {2e0eb780-1965-4f24-b5e1-e2967fb98cf9}; !- Outlet Port

OS:Node,
  {305d9100-345c-42f5-8389-66d9b3994b9c}, !- Handle
  S3_north space ZN Return Air Node,      !- Name
  {07f49195-11a4-417b-b76f-b8822c5bb026}, !- Inlet Port
  {133b846d-a82f-40a8-9d54-c963c0ff2696}; !- Outlet Port

OS:Connection,
  {2e0eb780-1965-4f24-b5e1-e2967fb98cf9}, !- Handle
  {36b92af6-76b3-4344-82fa-e937ed1f72dd}, !- Name
  {9af9bca7-c104-41a9-8f1e-4c1231f9270c}, !- Source Object
  3,                                      !- Outlet Port
  {112fe2da-e824-487f-b554-ff88932a9390}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f49195-11a4-417b-b76f-b8822c5bb026}, !- Handle
  {2c8579d2-fce2-49fb-9088-1ff3d1699172}, !- Name
  {a3e10a33-bb62-4f88-aad7-4d4010fc4b14}, !- Source Object
  3,                                      !- Outlet Port
  {305d9100-345c-42f5-8389-66d9b3994b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6179f9d-daa5-44f4-8b84-9daeed71008f}, !- Handle
  S3_north space ZN VAV Terminal Inlet Air Node, !- Name
  {7f6cfe51-a9e4-40b5-916f-a255b064f5c3}, !- Inlet Port
  {414f7a50-e6fe-4f41-8c1e-74c7fd2017ca}; !- Outlet Port

OS:Connection,
  {7f6cfe51-a9e4-40b5-916f-a255b064f5c3}, !- Handle
  {a85532a6-2910-4f26-b913-bcbabdd0b6fc}, !- Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Source Object
  6,                                      !- Outlet Port
  {b6179f9d-daa5-44f4-8b84-9daeed71008f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414f7a50-e6fe-4f41-8c1e-74c7fd2017ca}, !- Handle
  {3514c498-b054-4037-ba1f-d8e902742732}, !- Name
  {b6179f9d-daa5-44f4-8b84-9daeed71008f}, !- Source Object
  3,                                      !- Outlet Port
  {0fb00fcb-7bf1-4fc1-a589-0ac9e35ba49a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9967def-0416-4ee0-9c39-55cc3b250f7f}, !- Handle
  {94892306-ad00-4b6e-80d6-6048aa3975cf}, !- Name
  {0fb00fcb-7bf1-4fc1-a589-0ac9e35ba49a}, !- Source Object
  12,                                     !- Outlet Port
  {9af9bca7-c104-41a9-8f1e-4c1231f9270c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133b846d-a82f-40a8-9d54-c963c0ff2696}, !- Handle
  {877d7998-dab4-4276-8616-857eb4924e8c}, !- Name
  {305d9100-345c-42f5-8389-66d9b3994b9c}, !- Source Object
  3,                                      !- Outlet Port
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34af607b-a8a3-4a6c-91ce-f6c1e31c0338}, !- Handle
  S3_core space ZN Reheat Coil,           !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb7c352d-4990-493b-8794-51a23c23bb65}, !- Water Inlet Node Name
  {ebb8a3a9-5abe-4dfc-a328-e20c6a3d935d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b6112cc-cfde-4c95-95b6-2a5e06590dab}, !- Handle
  S3_core space ZN Reheat Coil Inlet Water Node, !- Name
  {010c91c8-5bfd-45d2-b68a-3a4a2e4bb21b}, !- Inlet Port
  {fb7c352d-4990-493b-8794-51a23c23bb65}; !- Outlet Port

OS:Connection,
  {010c91c8-5bfd-45d2-b68a-3a4a2e4bb21b}, !- Handle
  {91f80da6-7b82-4894-a949-55bb65a6bc0d}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  21,                                     !- Outlet Port
  {3b6112cc-cfde-4c95-95b6-2a5e06590dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecdb3fbb-cccc-438f-bfad-c766d832db5c}, !- Handle
  S3_core space ZN Reheat Coil Outlet Water Node, !- Name
  {ebb8a3a9-5abe-4dfc-a328-e20c6a3d935d}, !- Inlet Port
  {5a77295e-b7ab-4c14-9dd0-97d6d9ee91c3}; !- Outlet Port

OS:Connection,
  {fb7c352d-4990-493b-8794-51a23c23bb65}, !- Handle
  {872fd651-a9ca-46cc-89c1-08915364dfb1}, !- Name
  {3b6112cc-cfde-4c95-95b6-2a5e06590dab}, !- Source Object
  3,                                      !- Outlet Port
  {34af607b-a8a3-4a6c-91ce-f6c1e31c0338}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebb8a3a9-5abe-4dfc-a328-e20c6a3d935d}, !- Handle
  {5b4bad01-bde3-4000-b5a9-a7b60fcd2633}, !- Name
  {34af607b-a8a3-4a6c-91ce-f6c1e31c0338}, !- Source Object
  6,                                      !- Outlet Port
  {ecdb3fbb-cccc-438f-bfad-c766d832db5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a77295e-b7ab-4c14-9dd0-97d6d9ee91c3}, !- Handle
  {8d082a12-d3a1-45db-8bfd-51c78e3e205c}, !- Name
  {ecdb3fbb-cccc-438f-bfad-c766d832db5c}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {342feaa7-1afc-45bf-8749-9703025d7daa}, !- Handle
  S3_core space ZN Reheat Coil Controller, !- Name
  {34af607b-a8a3-4a6c-91ce-f6c1e31c0338}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2d7872c-a3e7-491b-a08b-ed91ed6ef9a0}, !- Handle
  S3_core space ZN VAV Terminal,          !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {3e49d88d-f5eb-4a79-bd16-c37a8e1b8cb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2472082213,                           !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34af607b-a8a3-4a6c-91ce-f6c1e31c0338}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60765ca6-1498-487e-844f-6685e08c37cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30fb4111-f888-43db-bd13-83f002ca7e4e}, !- Handle
  S3_core space ZN VAV Terminal Outlet Air Node, !- Name
  {60765ca6-1498-487e-844f-6685e08c37cf}, !- Inlet Port
  {d8804ae7-87f3-45cd-984d-0f7df9fdbb91}; !- Outlet Port

OS:Node,
  {115ab7a5-9784-4b48-bc1e-7158a2ff10b8}, !- Handle
  S3_core space ZN Return Air Node,       !- Name
  {a3f0b793-39cf-414b-bf74-ecec24029a27}, !- Inlet Port
  {cb1c88db-24b5-4383-b4ef-2379d6367b36}; !- Outlet Port

OS:Connection,
  {d8804ae7-87f3-45cd-984d-0f7df9fdbb91}, !- Handle
  {070f4aea-0093-4ebb-99e3-c1e6ebdc0db4}, !- Name
  {30fb4111-f888-43db-bd13-83f002ca7e4e}, !- Source Object
  3,                                      !- Outlet Port
  {d533e116-9066-4f5b-b591-37909a604238}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3f0b793-39cf-414b-bf74-ecec24029a27}, !- Handle
  {a89cd71c-9a6b-4844-9ad7-9903ab83a3db}, !- Name
  {ab7f0ce1-9142-43e8-b626-936ca139415b}, !- Source Object
  3,                                      !- Outlet Port
  {115ab7a5-9784-4b48-bc1e-7158a2ff10b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a915a1c3-7acc-4b59-8fd6-bfd00fedb58c}, !- Handle
  S3_core space ZN VAV Terminal Inlet Air Node, !- Name
  {329e30c9-3926-4e63-a832-2d81cc01c2a6}, !- Inlet Port
  {3e49d88d-f5eb-4a79-bd16-c37a8e1b8cb7}; !- Outlet Port

OS:Connection,
  {329e30c9-3926-4e63-a832-2d81cc01c2a6}, !- Handle
  {2bcd3fd5-0e4a-4390-952a-e4a23b1b1147}, !- Name
  {f46fef09-ed9e-4fae-833e-562c87b49598}, !- Source Object
  7,                                      !- Outlet Port
  {a915a1c3-7acc-4b59-8fd6-bfd00fedb58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e49d88d-f5eb-4a79-bd16-c37a8e1b8cb7}, !- Handle
  {98544728-0b46-4733-91ae-feec09dc9301}, !- Name
  {a915a1c3-7acc-4b59-8fd6-bfd00fedb58c}, !- Source Object
  3,                                      !- Outlet Port
  {b2d7872c-a3e7-491b-a08b-ed91ed6ef9a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60765ca6-1498-487e-844f-6685e08c37cf}, !- Handle
  {67d6007e-d3fe-49ee-9c6a-4dbccb4fd51d}, !- Name
  {b2d7872c-a3e7-491b-a08b-ed91ed6ef9a0}, !- Source Object
  12,                                     !- Outlet Port
  {30fb4111-f888-43db-bd13-83f002ca7e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1c88db-24b5-4383-b4ef-2379d6367b36}, !- Handle
  {2f0323e2-28dd-4529-a166-7eea9d16f250}, !- Name
  {115ab7a5-9784-4b48-bc1e-7158a2ff10b8}, !- Source Object
  3,                                      !- Outlet Port
  {62bc7dbf-696f-4642-8c17-9221656bb720}, !- Target Object
  9;                                      !- Inlet Port

OS:PlantLoop,
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {53f29141-b9d8-44c9-ad39-35ceb6327c72}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d7cbc6a-6985-45f6-9b55-e910782bff88}, !- Plant Side Inlet Node Name
  {6c0621d4-9f6c-4c93-94d7-798353127313}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {48b9e780-6d2a-44e3-b98b-a02cf3f42332}, !- Demand Side Inlet Node Name
  {bda62961-4172-490f-a114-083a62b62ee9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {f45ce428-413a-4f61-978d-07fea882b401}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Demand Mixer Name
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Demand Splitter Name
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Supply Mixer Name
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}; !- Supply Splitter Name

OS:Node,
  {49743a0e-4165-4724-a8d2-cc3713887d1c}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {5d7cbc6a-6985-45f6-9b55-e910782bff88}, !- Inlet Port
  {8341caaa-3f46-4a04-a7eb-e182abd38313}; !- Outlet Port

OS:Node,
  {53f29141-b9d8-44c9-ad39-35ceb6327c72}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {0a796f90-fe23-4b7e-b7e8-69a336781388}, !- Inlet Port
  {6c0621d4-9f6c-4c93-94d7-798353127313}; !- Outlet Port

OS:Node,
  {295dd7a1-9feb-4287-bb00-744dc4668dc0}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 20 gpm/hp Inlet Water Node, !- Name
  {67f9b384-0731-4a50-a4a8-342534f0fcc6}, !- Inlet Port
  {8834e041-e3c0-4fc9-b9cc-cbc7b083d62b}; !- Outlet Port

OS:Connector:Mixer,
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Handle
  Connector Mixer 7,                      !- Name
  {fce55fdf-b67f-4b35-929a-f080d804d41a}, !- Outlet Branch Name
  {56ae1b5c-c246-4407-8a9d-dd5cce2f8450}, !- Inlet Branch Name 1
  {801efc43-5f57-4ca2-9871-cc0951a6648d}, !- Inlet Branch Name 2
  {90196bed-e148-4876-878d-018b203971b7}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}, !- Handle
  Connector Splitter 7,                   !- Name
  {d18e1911-a936-4d15-a2bd-ed0935338bf8}, !- Inlet Branch Name
  {67f9b384-0731-4a50-a4a8-342534f0fcc6}, !- Outlet Branch Name 1
  {4ea0ab53-508f-4e8f-9188-b267465aabce}, !- Outlet Branch Name 2
  {e0098b61-f42b-42c8-9222-6a98c332ec3c}; !- Outlet Branch Name 3

OS:Connection,
  {5d7cbc6a-6985-45f6-9b55-e910782bff88}, !- Handle
  {188d72f2-4e39-492b-88cc-85f73dfae47b}, !- Name
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Source Object
  14,                                     !- Outlet Port
  {49743a0e-4165-4724-a8d2-cc3713887d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f9b384-0731-4a50-a4a8-342534f0fcc6}, !- Handle
  {c059e1d0-bb18-4292-ab66-01141b4ca42f}, !- Name
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}, !- Source Object
  3,                                      !- Outlet Port
  {295dd7a1-9feb-4287-bb00-744dc4668dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0621d4-9f6c-4c93-94d7-798353127313}, !- Handle
  {f18be449-1af9-4e03-88c0-4cf636ab0d2e}, !- Name
  {53f29141-b9d8-44c9-ad39-35ceb6327c72}, !- Source Object
  3,                                      !- Outlet Port
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6a38ea5d-da4d-4235-af74-c007c4f29703}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {48b9e780-6d2a-44e3-b98b-a02cf3f42332}, !- Inlet Port
  {54900ced-889d-4bb4-847f-b18caa0eb04a}; !- Outlet Port

OS:Node,
  {e08010cd-6632-4108-a6c4-f9230145e613}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {b7436def-593f-4661-ac14-3158106491d2}, !- Inlet Port
  {bda62961-4172-490f-a114-083a62b62ee9}; !- Outlet Port

OS:Node,
  {c858d4ef-7a67-400d-b00e-af4d62aaee66}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {4ded7fdf-a5f8-4198-94f3-e18dd4c6b972}, !- Inlet Port
  {7cd6dfa3-a570-4fbf-9172-fa28f1515fb6}; !- Outlet Port

OS:Connector:Mixer,
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Handle
  Connector Mixer 8,                      !- Name
  {f251bbeb-f818-4b49-9908-ac96c20ff3d2}, !- Outlet Branch Name
  {353619f1-69aa-418d-941c-e5af0f11022f}, !- Inlet Branch Name 1
  {106bf5c5-8221-4657-89ef-a9e621a39238}, !- Inlet Branch Name 2
  {3a2e2c62-a494-4139-af96-1062444561a9}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Handle
  Connector Splitter 8,                   !- Name
  {ffde0501-8ba0-4284-9eb2-45d108fe575f}, !- Inlet Branch Name
  {4ded7fdf-a5f8-4198-94f3-e18dd4c6b972}, !- Outlet Branch Name 1
  {41ba0ecb-409a-4f29-af5e-8f3f1ea14e15}, !- Outlet Branch Name 2
  {97f21e71-aac8-4bee-8067-87cbeca4f340}; !- Outlet Branch Name 3

OS:Connection,
  {48b9e780-6d2a-44e3-b98b-a02cf3f42332}, !- Handle
  {ec82995d-d2d7-4461-9a86-b1216f933867}, !- Name
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Source Object
  17,                                     !- Outlet Port
  {6a38ea5d-da4d-4235-af74-c007c4f29703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ded7fdf-a5f8-4198-94f3-e18dd4c6b972}, !- Handle
  {64f393f5-aff4-48cc-927e-ed727ad68a69}, !- Name
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Source Object
  3,                                      !- Outlet Port
  {c858d4ef-7a67-400d-b00e-af4d62aaee66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda62961-4172-490f-a114-083a62b62ee9}, !- Handle
  {3568f63f-b73f-4a3f-813b-7d51c6b4ee87}, !- Name
  {e08010cd-6632-4108-a6c4-f9230145e613}, !- Source Object
  3,                                      !- Outlet Port
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {27248f71-dd6a-431c-9575-ca6ae6f40aac}, !- Handle
  {1e782b94-edcf-4ae7-8f47-cf20bb0dbeb8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f45ce428-413a-4f61-978d-07fea882b401}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {a7fe6784-701a-4e7f-819f-2970208f6cae}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {4c609a78-6859-48f3-963e-3d0e8f090722}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c609a78-6859-48f3-963e-3d0e8f090722}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {71ef00ef-0837-4b03-b237-b717cebc26db}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {22cf4a2a-7ca8-4f9b-bb13-5d4ef73a8e52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22cf4a2a-7ca8-4f9b-bb13-5d4ef73a8e52}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {3e39ff87-6bd5-4030-a262-75757a936c59}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {a7fe6784-701a-4e7f-819f-2970208f6cae}, !- High Setpoint Schedule Name
  {71ef00ef-0837-4b03-b237-b717cebc26db}, !- Low Setpoint Schedule Name
  {53f29141-b9d8-44c9-ad39-35ceb6327c72}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {56d636d0-79c9-4be4-a4b5-f27f82a3dfa3}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {8341caaa-3f46-4a04-a7eb-e182abd38313}, !- Inlet Node Name
  {16fd66c5-3780-4b3a-b8be-a0a55095a752}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {23b1dbb5-35fb-4174-a7a1-23bc8faa60ab}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {16fd66c5-3780-4b3a-b8be-a0a55095a752}, !- Inlet Port
  {d18e1911-a936-4d15-a2bd-ed0935338bf8}; !- Outlet Port

OS:Connection,
  {8341caaa-3f46-4a04-a7eb-e182abd38313}, !- Handle
  {6f00af8b-21b9-4419-b1b6-c46f9b9228a8}, !- Name
  {49743a0e-4165-4724-a8d2-cc3713887d1c}, !- Source Object
  3,                                      !- Outlet Port
  {56d636d0-79c9-4be4-a4b5-f27f82a3dfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fd66c5-3780-4b3a-b8be-a0a55095a752}, !- Handle
  {40b0e0d2-28a0-4d40-9ad4-2dad7d57b05e}, !- Name
  {56d636d0-79c9-4be4-a4b5-f27f82a3dfa3}, !- Source Object
  3,                                      !- Outlet Port
  {23b1dbb5-35fb-4174-a7a1-23bc8faa60ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18e1911-a936-4d15-a2bd-ed0935338bf8}, !- Handle
  {8c5e4161-ce16-4ec3-ba87-5d14317216b6}, !- Name
  {23b1dbb5-35fb-4174-a7a1-23bc8faa60ab}, !- Source Object
  3,                                      !- Outlet Port
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {4fbd9bba-42ab-4679-a0d1-4b8fd5b6ed8c}, !- Handle
  Heat Pump Loop Cooling Tower Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {a7fe6784-701a-4e7f-819f-2970208f6cae}, !- High Setpoint Schedule Name
  {71ef00ef-0837-4b03-b237-b717cebc26db}, !- Low Setpoint Schedule Name
  {f74d97a2-a982-48ce-984a-c9a77b2b2a7b}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {b78432ea-a25c-45bd-956c-a5ea6c800b0f}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 20 gpm/hp, !- Name
  {8834e041-e3c0-4fc9-b9cc-cbc7b083d62b}, !- Water Inlet Node Name
  {6d2deb27-8f3d-4eba-985f-380040f4a18f}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5217.16618383145,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  1565.14985514944,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {f74d97a2-a982-48ce-984a-c9a77b2b2a7b}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 20 gpm/hp Outlet Water Node, !- Name
  {6d2deb27-8f3d-4eba-985f-380040f4a18f}, !- Inlet Port
  {56ae1b5c-c246-4407-8a9d-dd5cce2f8450}; !- Outlet Port

OS:Connection,
  {8834e041-e3c0-4fc9-b9cc-cbc7b083d62b}, !- Handle
  {15896191-17dc-4556-91fb-80da38ba1c3e}, !- Name
  {295dd7a1-9feb-4287-bb00-744dc4668dc0}, !- Source Object
  3,                                      !- Outlet Port
  {b78432ea-a25c-45bd-956c-a5ea6c800b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2deb27-8f3d-4eba-985f-380040f4a18f}, !- Handle
  {658ce383-bfe1-49d8-b70e-5de08cc65585}, !- Name
  {b78432ea-a25c-45bd-956c-a5ea6c800b0f}, !- Source Object
  3,                                      !- Outlet Port
  {f74d97a2-a982-48ce-984a-c9a77b2b2a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ae1b5c-c246-4407-8a9d-dd5cce2f8450}, !- Handle
  {c9244947-f621-43bc-ae85-6f084ee49809}, !- Name
  {f74d97a2-a982-48ce-984a-c9a77b2b2a7b}, !- Source Object
  3,                                      !- Outlet Port
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {4af636f2-edd3-45f2-86ec-184753de521d}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {a7fe6784-701a-4e7f-819f-2970208f6cae}, !- High Setpoint Schedule Name
  {71ef00ef-0837-4b03-b237-b717cebc26db}, !- Low Setpoint Schedule Name
  {fcabeef8-4a4e-4e1f-b2a0-c4e0160c42bc}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {e58497da-695e-4867-93d6-1d21940e869f}, !- Handle
  Heat Pump Loop Supplemental Boiler 1356kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {379a5cf3-8465-4fe3-8972-d99a2fb754ce}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {a22fa645-d2a1-43a2-b35c-5cf43f960db0}, !- Boiler Water Inlet Node Name
  {260bd6ba-6baf-4b1b-8daa-a970a5d00712}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {7e156170-3ad1-401f-920d-7f5fa5690bc8}, !- Handle
  Heat Pump Loop Supplemental Boiler 1356kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {4ea0ab53-508f-4e8f-9188-b267465aabce}, !- Inlet Port
  {a22fa645-d2a1-43a2-b35c-5cf43f960db0}; !- Outlet Port

OS:Connection,
  {4ea0ab53-508f-4e8f-9188-b267465aabce}, !- Handle
  {273f8864-8a9d-4b6a-9c0f-823c8c8c5735}, !- Name
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}, !- Source Object
  4,                                      !- Outlet Port
  {7e156170-3ad1-401f-920d-7f5fa5690bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcabeef8-4a4e-4e1f-b2a0-c4e0160c42bc}, !- Handle
  Heat Pump Loop Supplemental Boiler 1356kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {260bd6ba-6baf-4b1b-8daa-a970a5d00712}, !- Inlet Port
  {801efc43-5f57-4ca2-9871-cc0951a6648d}; !- Outlet Port

OS:Connection,
  {a22fa645-d2a1-43a2-b35c-5cf43f960db0}, !- Handle
  {d5f931ec-7282-48b4-8a5f-763503459c56}, !- Name
  {7e156170-3ad1-401f-920d-7f5fa5690bc8}, !- Source Object
  3,                                      !- Outlet Port
  {e58497da-695e-4867-93d6-1d21940e869f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {260bd6ba-6baf-4b1b-8daa-a970a5d00712}, !- Handle
  {d24b3039-c00c-47fe-a2c4-a1f5eeeed4ed}, !- Name
  {e58497da-695e-4867-93d6-1d21940e869f}, !- Source Object
  12,                                     !- Outlet Port
  {fcabeef8-4a4e-4e1f-b2a0-c4e0160c42bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801efc43-5f57-4ca2-9871-cc0951a6648d}, !- Handle
  {b6ca03d0-2734-4e81-93b5-4cda2bac616a}, !- Name
  {fcabeef8-4a4e-4e1f-b2a0-c4e0160c42bc}, !- Source Object
  3,                                      !- Outlet Port
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6631e164-b4ef-4c98-8a92-00ece32d2d09}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {958f693e-b609-4b92-928c-ead034838d51}, !- Inlet Node Name
  {840618c0-cfce-47de-9e98-ba86c979a4b6}; !- Outlet Node Name

OS:Node,
  {6250c04c-0722-4916-a23a-a6d9e99b191a}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {e0098b61-f42b-42c8-9222-6a98c332ec3c}, !- Inlet Port
  {958f693e-b609-4b92-928c-ead034838d51}; !- Outlet Port

OS:Connection,
  {e0098b61-f42b-42c8-9222-6a98c332ec3c}, !- Handle
  {fa0e4f66-aba1-41e0-b8ae-bfbfdbc21f65}, !- Name
  {853229de-02ee-4fc8-ab2c-7dcce8c5ff39}, !- Source Object
  5,                                      !- Outlet Port
  {6250c04c-0722-4916-a23a-a6d9e99b191a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73484b19-9cb2-453b-b52d-950772b7ba12}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {840618c0-cfce-47de-9e98-ba86c979a4b6}, !- Inlet Port
  {90196bed-e148-4876-878d-018b203971b7}; !- Outlet Port

OS:Connection,
  {958f693e-b609-4b92-928c-ead034838d51}, !- Handle
  {0ff5ae29-ca9d-4cac-9f5b-a94bb47ddc03}, !- Name
  {6250c04c-0722-4916-a23a-a6d9e99b191a}, !- Source Object
  3,                                      !- Outlet Port
  {6631e164-b4ef-4c98-8a92-00ece32d2d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840618c0-cfce-47de-9e98-ba86c979a4b6}, !- Handle
  {01f8fdcd-ecee-4b9c-add9-711d03d7f4c3}, !- Name
  {6631e164-b4ef-4c98-8a92-00ece32d2d09}, !- Source Object
  3,                                      !- Outlet Port
  {73484b19-9cb2-453b-b52d-950772b7ba12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90196bed-e148-4876-878d-018b203971b7}, !- Handle
  {ab18c1e0-3dd6-43e2-80c2-8d8a1c54bdbf}, !- Name
  {73484b19-9cb2-453b-b52d-950772b7ba12}, !- Source Object
  3,                                      !- Outlet Port
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2dea0711-4096-43ab-9632-69cc80165bab}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {7cd6dfa3-a570-4fbf-9172-fa28f1515fb6}, !- Inlet Node Name
  {6c585eaf-b78d-4e04-ad40-8f83e7fa0c06}; !- Outlet Node Name

OS:Node,
  {62916d54-ad4c-40d0-8b63-25ec8270ab9a}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {6c585eaf-b78d-4e04-ad40-8f83e7fa0c06}, !- Inlet Port
  {353619f1-69aa-418d-941c-e5af0f11022f}; !- Outlet Port

OS:Connection,
  {7cd6dfa3-a570-4fbf-9172-fa28f1515fb6}, !- Handle
  {56813b3a-8da0-4234-8d3b-1f5ffb74c8c4}, !- Name
  {c858d4ef-7a67-400d-b00e-af4d62aaee66}, !- Source Object
  3,                                      !- Outlet Port
  {2dea0711-4096-43ab-9632-69cc80165bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c585eaf-b78d-4e04-ad40-8f83e7fa0c06}, !- Handle
  {e8d555de-4983-4d07-82bb-58375becb82a}, !- Name
  {2dea0711-4096-43ab-9632-69cc80165bab}, !- Source Object
  3,                                      !- Outlet Port
  {62916d54-ad4c-40d0-8b63-25ec8270ab9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353619f1-69aa-418d-941c-e5af0f11022f}, !- Handle
  {a0001482-ec3c-4306-81eb-bf351e12a145}, !- Name
  {62916d54-ad4c-40d0-8b63-25ec8270ab9a}, !- Source Object
  3,                                      !- Outlet Port
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f22bf65a-3e60-472f-915f-3f0483132cff}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {fb6e57eb-5f2e-4f67-a5e6-bbe056f152fc}, !- Inlet Node Name
  {0a796f90-fe23-4b7e-b7e8-69a336781388}; !- Outlet Node Name

OS:Node,
  {8a766c27-edf6-40fd-b6ba-a30d766e9580}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {fce55fdf-b67f-4b35-929a-f080d804d41a}, !- Inlet Port
  {fb6e57eb-5f2e-4f67-a5e6-bbe056f152fc}; !- Outlet Port

OS:Connection,
  {fce55fdf-b67f-4b35-929a-f080d804d41a}, !- Handle
  {47bc04f1-e9ec-4bf4-b5ed-f3316f8ce93b}, !- Name
  {c17885aa-4ad0-4391-96d1-4c11c38868e9}, !- Source Object
  2,                                      !- Outlet Port
  {8a766c27-edf6-40fd-b6ba-a30d766e9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6e57eb-5f2e-4f67-a5e6-bbe056f152fc}, !- Handle
  {32bbebf0-9817-4589-a2fe-48c24f41ef7e}, !- Name
  {8a766c27-edf6-40fd-b6ba-a30d766e9580}, !- Source Object
  3,                                      !- Outlet Port
  {f22bf65a-3e60-472f-915f-3f0483132cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a796f90-fe23-4b7e-b7e8-69a336781388}, !- Handle
  {2a26acdc-9346-4681-ad4b-bedde5fcb111}, !- Name
  {f22bf65a-3e60-472f-915f-3f0483132cff}, !- Source Object
  3,                                      !- Outlet Port
  {53f29141-b9d8-44c9-ad39-35ceb6327c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24936608-0432-4266-9195-862bf1f46418}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {54900ced-889d-4bb4-847f-b18caa0eb04a}, !- Inlet Node Name
  {e84fcc7a-216e-4c28-ba45-5fb1dc7d0852}; !- Outlet Node Name

OS:Node,
  {f4ec7336-7b54-41d6-885f-7a7af0ec7d41}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {e84fcc7a-216e-4c28-ba45-5fb1dc7d0852}, !- Inlet Port
  {ffde0501-8ba0-4284-9eb2-45d108fe575f}; !- Outlet Port

OS:Connection,
  {54900ced-889d-4bb4-847f-b18caa0eb04a}, !- Handle
  {f102be60-bdf6-4d5a-a02c-abb04c0175bf}, !- Name
  {6a38ea5d-da4d-4235-af74-c007c4f29703}, !- Source Object
  3,                                      !- Outlet Port
  {24936608-0432-4266-9195-862bf1f46418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84fcc7a-216e-4c28-ba45-5fb1dc7d0852}, !- Handle
  {6e7684ee-71d2-4b0b-91ca-59401b9a51ec}, !- Name
  {24936608-0432-4266-9195-862bf1f46418}, !- Source Object
  3,                                      !- Outlet Port
  {f4ec7336-7b54-41d6-885f-7a7af0ec7d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffde0501-8ba0-4284-9eb2-45d108fe575f}, !- Handle
  {d7f2988d-293d-41b6-80ca-4eacfb367642}, !- Name
  {f4ec7336-7b54-41d6-885f-7a7af0ec7d41}, !- Source Object
  3,                                      !- Outlet Port
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bfdcbda4-7386-48e7-a67a-a27f94820e94}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {71e8cf63-8425-431f-8ea5-e73425c7ffcb}, !- Inlet Node Name
  {b7436def-593f-4661-ac14-3158106491d2}; !- Outlet Node Name

OS:Node,
  {95220b76-583d-4f2b-9976-aeb5c36adda0}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {f251bbeb-f818-4b49-9908-ac96c20ff3d2}, !- Inlet Port
  {71e8cf63-8425-431f-8ea5-e73425c7ffcb}; !- Outlet Port

OS:Connection,
  {f251bbeb-f818-4b49-9908-ac96c20ff3d2}, !- Handle
  {844f448f-8b4a-4127-b249-ea6f8c57d521}, !- Name
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Source Object
  2,                                      !- Outlet Port
  {95220b76-583d-4f2b-9976-aeb5c36adda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e8cf63-8425-431f-8ea5-e73425c7ffcb}, !- Handle
  {f029d107-9ded-4699-a2ce-42b7ca5393b2}, !- Name
  {95220b76-583d-4f2b-9976-aeb5c36adda0}, !- Source Object
  3,                                      !- Outlet Port
  {bfdcbda4-7386-48e7-a67a-a27f94820e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7436def-593f-4661-ac14-3158106491d2}, !- Handle
  {28d7d922-108d-4c8e-b852-c5f5bca4df2b}, !- Name
  {bfdcbda4-7386-48e7-a67a-a27f94820e94}, !- Source Object
  3,                                      !- Outlet Port
  {e08010cd-6632-4108-a6c4-f9230145e613}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78b38685-39b4-43be-941b-651ff5a28946}, !- Handle
  B1_Data center ZN PSZ-AC Data Center,   !- Name
  ,                                       !- Controller List Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  {938e2967-d865-4869-b2d2-15204e515029}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c8295e2-7893-4b64-a0e4-114d1c44e00b}, !- Supply Side Inlet Node Name
  {4e5a36e3-af33-41c9-b156-1b4979472e73}, !- Demand Side Outlet Node Name
  {6858cf6b-bfb6-4fa0-aeef-bacbe365d0d2}, !- Demand Side Inlet Node A
  {94b39c4e-6fc4-45f2-ab50-1d19a5fafc47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0cce768-92c9-476a-8c62-301e39cf6c6e}, !- Demand Mixer Name
  {43c9efb4-77ce-47ce-b9ff-858a7202a147}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd5ef21c-cf1d-439d-a917-00c189e0a601}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {8c8295e2-7893-4b64-a0e4-114d1c44e00b}, !- Inlet Port
  {b33d6b57-ff22-48b1-9a4e-745b31430142}; !- Outlet Port

OS:Node,
  {762786d7-a4c0-42e9-a6d5-b06f50a05388}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {572183a1-0310-4647-93a8-f22cee89b267}, !- Inlet Port
  {94b39c4e-6fc4-45f2-ab50-1d19a5fafc47}; !- Outlet Port

OS:Connection,
  {8c8295e2-7893-4b64-a0e4-114d1c44e00b}, !- Handle
  {38f862c4-2740-4bf5-b0c7-be13b30da78a}, !- Name
  {78b38685-39b4-43be-941b-651ff5a28946}, !- Source Object
  8,                                      !- Outlet Port
  {dd5ef21c-cf1d-439d-a917-00c189e0a601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b39c4e-6fc4-45f2-ab50-1d19a5fafc47}, !- Handle
  {b6a914c4-3eb4-476b-84fd-6d6f35239a4d}, !- Name
  {762786d7-a4c0-42e9-a6d5-b06f50a05388}, !- Source Object
  3,                                      !- Outlet Port
  {78b38685-39b4-43be-941b-651ff5a28946}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2762e2da-4020-49ca-a08d-eba8aabdd68c}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {6858cf6b-bfb6-4fa0-aeef-bacbe365d0d2}, !- Inlet Port
  {c1b92e9e-8bbc-4e45-b661-26875c480fcf}; !- Outlet Port

OS:Node,
  {3b45983b-0a1d-4f07-ba9d-6f7f627bfff7}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {3f946789-341d-450c-85c4-cd66af3746be}, !- Inlet Port
  {4e5a36e3-af33-41c9-b156-1b4979472e73}; !- Outlet Port

OS:Node,
  {497520ee-33fa-4b5a-bddc-d72a1e8bb502}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {5292bcaf-079c-4348-be83-65f323740a79}, !- Inlet Port
  {d322d3ee-b000-44bb-843c-d2a7cf8e478c}; !- Outlet Port

OS:Connection,
  {6858cf6b-bfb6-4fa0-aeef-bacbe365d0d2}, !- Handle
  {90f1666e-b447-4719-aa11-c511cc331cd4}, !- Name
  {78b38685-39b4-43be-941b-651ff5a28946}, !- Source Object
  10,                                     !- Outlet Port
  {2762e2da-4020-49ca-a08d-eba8aabdd68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5a36e3-af33-41c9-b156-1b4979472e73}, !- Handle
  {dfe079df-d608-4df1-bd44-7534ca7414dd}, !- Name
  {3b45983b-0a1d-4f07-ba9d-6f7f627bfff7}, !- Source Object
  3,                                      !- Outlet Port
  {78b38685-39b4-43be-941b-651ff5a28946}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43c9efb4-77ce-47ce-b9ff-858a7202a147}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c1b92e9e-8bbc-4e45-b661-26875c480fcf}, !- Inlet Node Name
  {88ff59fe-f07c-41af-8ead-b850901e0bee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0cce768-92c9-476a-8c62-301e39cf6c6e}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3f946789-341d-450c-85c4-cd66af3746be}, !- Outlet Node Name
  {ee8d3073-23be-41c4-af2e-67079919ef47}; !- Inlet Node Name 1

OS:Connection,
  {c1b92e9e-8bbc-4e45-b661-26875c480fcf}, !- Handle
  {93349a77-0c4b-4f0d-bb4d-4ae5a15c5d43}, !- Name
  {2762e2da-4020-49ca-a08d-eba8aabdd68c}, !- Source Object
  3,                                      !- Outlet Port
  {43c9efb4-77ce-47ce-b9ff-858a7202a147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f946789-341d-450c-85c4-cd66af3746be}, !- Handle
  {723fdb98-b3a7-45cf-a0de-c432933858d9}, !- Name
  {a0cce768-92c9-476a-8c62-301e39cf6c6e}, !- Source Object
  2,                                      !- Outlet Port
  {3b45983b-0a1d-4f07-ba9d-6f7f627bfff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fca421a-385b-4fd2-b997-6fc4dbbb1846}, !- Handle
  {78b38685-39b4-43be-941b-651ff5a28946}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22,                                   !- Preheat Design Temperature {C}
  0.006,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.78,                                  !- Precool Design Temperature {C}
  0.009,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  14.78,                                  !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.009,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {938e2967-d865-4869-b2d2-15204e515029}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5c3f2e9d-f8d5-4e64-a5a8-d2398d0a1567}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6732175f-7184-4947-9950-baafceeb48cb}, !- Handle
  B1_Data center ZN Setpoint Manager SZ Reheat, !- Name
  14.78,                                  !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Control Zone Name
  {762786d7-a4c0-42e9-a6d5-b06f50a05388}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {48fa786a-3516-4989-be79-2bbdb4711d0b}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Fan, !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84fd7026-4ecf-43c2-aaaa-25b15765947b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {600ace96-df6c-4dc6-988a-280b1c7c12f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84fd7026-4ecf-43c2-aaaa-25b15765947b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {600ace96-df6c-4dc6-988a-280b1c7c12f0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {57e494ea-f47f-4870-8909-b90490790c67}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1367 Clg kBtu/hr 4.2COPH, !- Name
  {3f6b1a34-755a-41eb-b946-224f8eab981a}, !- Water Inlet Node Name
  {feeb14e8-9e50-448c-966b-17ab0d9b8b0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {22645971-5455-45c4-8113-05678ec93096}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1367 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {41ba0ecb-409a-4f29-af5e-8f3f1ea14e15}, !- Inlet Port
  {3f6b1a34-755a-41eb-b946-224f8eab981a}; !- Outlet Port

OS:Connection,
  {41ba0ecb-409a-4f29-af5e-8f3f1ea14e15}, !- Handle
  {4e51d9fc-d151-4249-8dd2-380a663638d5}, !- Name
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Source Object
  4,                                      !- Outlet Port
  {22645971-5455-45c4-8113-05678ec93096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76729fb6-76fa-4dd9-84e3-9d57f4c10cc4}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1367 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {feeb14e8-9e50-448c-966b-17ab0d9b8b0e}, !- Inlet Port
  {106bf5c5-8221-4657-89ef-a9e621a39238}; !- Outlet Port

OS:Connection,
  {3f6b1a34-755a-41eb-b946-224f8eab981a}, !- Handle
  {3ad3683f-d7ba-4f8d-81aa-446f37258052}, !- Name
  {22645971-5455-45c4-8113-05678ec93096}, !- Source Object
  3,                                      !- Outlet Port
  {57e494ea-f47f-4870-8909-b90490790c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feeb14e8-9e50-448c-966b-17ab0d9b8b0e}, !- Handle
  {1ecd35fb-aea8-4085-ab3c-290e960f4d58}, !- Name
  {57e494ea-f47f-4870-8909-b90490790c67}, !- Source Object
  3,                                      !- Outlet Port
  {76729fb6-76fa-4dd9-84e3-9d57f4c10cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106bf5c5-8221-4657-89ef-a9e621a39238}, !- Handle
  {553abcac-15c4-4921-9fc4-a04eea9d2e8d}, !- Name
  {76729fb6-76fa-4dd9-84e3-9d57f4c10cc4}, !- Source Object
  3,                                      !- Outlet Port
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ef8f59dd-9c1b-4632-9720-bb73ab502f14}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {ac9fdcd3-ec7e-450c-b641-7466051264fe}, !- Water Inlet Node Name
  {e592e4a6-c3a5-49cc-960f-809c40417e31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {072f64ea-aa9b-4bb3-8f50-61aeddc38cd8}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {97f21e71-aac8-4bee-8067-87cbeca4f340}, !- Inlet Port
  {ac9fdcd3-ec7e-450c-b641-7466051264fe}; !- Outlet Port

OS:Connection,
  {97f21e71-aac8-4bee-8067-87cbeca4f340}, !- Handle
  {33eda910-c9de-458e-a135-a34d5ecaaf47}, !- Name
  {5755d86d-8a10-416f-867c-094c1912fa76}, !- Source Object
  5,                                      !- Outlet Port
  {072f64ea-aa9b-4bb3-8f50-61aeddc38cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94a14a71-460d-43ed-bb85-0d43a4d0a163}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e592e4a6-c3a5-49cc-960f-809c40417e31}, !- Inlet Port
  {3a2e2c62-a494-4139-af96-1062444561a9}; !- Outlet Port

OS:Connection,
  {ac9fdcd3-ec7e-450c-b641-7466051264fe}, !- Handle
  {d8482657-61b0-4bfe-8ed6-783e6eadb444}, !- Name
  {072f64ea-aa9b-4bb3-8f50-61aeddc38cd8}, !- Source Object
  3,                                      !- Outlet Port
  {ef8f59dd-9c1b-4632-9720-bb73ab502f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e592e4a6-c3a5-49cc-960f-809c40417e31}, !- Handle
  {f4506207-e091-4bbf-828b-4f082cd30a0a}, !- Name
  {ef8f59dd-9c1b-4632-9720-bb73ab502f14}, !- Source Object
  3,                                      !- Outlet Port
  {94a14a71-460d-43ed-bb85-0d43a4d0a163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2e2c62-a494-4139-af96-1062444561a9}, !- Handle
  {3525b0c8-5df8-46c6-95b9-3c50964df257}, !- Name
  {94a14a71-460d-43ed-bb85-0d43a4d0a163}, !- Source Object
  3,                                      !- Outlet Port
  {cb8612ec-373d-44e5-8877-b902bfe2bc31}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {373b1c38-f7e9-4b8e-847f-853f2fca261c}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {52913b3e-6075-450e-9b58-2c577957c724}, !- Handle
  B1_Data center ZN Unitary HP,           !- Name
  Load,                                   !- Control Type
  {bc33e6ae-1e70-4065-979f-18dfc7b89853}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {2380e29c-bc87-4a55-8d0e-2420a68141ae}, !- Air Inlet Node Name
  {572183a1-0310-4647-93a8-f22cee89b267}, !- Air Outlet Node Name
  {48fa786a-3516-4989-be79-2bbdb4711d0b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Supply Air Fan Operating Mode Schedule Name
  {57e494ea-f47f-4870-8909-b90490790c67}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ef8f59dd-9c1b-4632-9720-bb73ab502f14}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {373b1c38-f7e9-4b8e-847f-853f2fca261c}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {572183a1-0310-4647-93a8-f22cee89b267}, !- Handle
  {fa09392f-82ea-45e6-8302-f8e3a421028b}, !- Name
  {52913b3e-6075-450e-9b58-2c577957c724}, !- Source Object
  7,                                      !- Outlet Port
  {762786d7-a4c0-42e9-a6d5-b06f50a05388}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {33150818-fecf-470f-bdc5-043372d7f0ec}, !- Handle
  B1_Data center ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11b13175-85f6-4589-bbb3-ab351b12fa42}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11b13175-85f6-4589-bbb3-ab351b12fa42}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a8a2ce1-0fcc-49af-9f40-f4056858cbaa}, !- Handle
  B1_Data center ZN PSZ-AC Data Center OA System, !- Name
  {33150818-fecf-470f-bdc5-043372d7f0ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5a98e26-3673-47fa-8411-7b9f782594b8}, !- Mixed Air Node Name
  {b86a67bb-9ae6-4401-9d2d-6ecc91598138}, !- Outdoor Air Stream Node Name
  {20cd246b-8056-4ed8-8ec0-a4d878cd6bbe}, !- Relief Air Stream Node Name
  {b33d6b57-ff22-48b1-9a4e-745b31430142}; !- Return Air Stream Node Name

OS:Node,
  {48c6e17e-bec4-4868-9424-cf06041dedd9}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b86a67bb-9ae6-4401-9d2d-6ecc91598138}; !- Outlet Port

OS:Connection,
  {b86a67bb-9ae6-4401-9d2d-6ecc91598138}, !- Handle
  {6648cf6c-6627-4761-a558-9874c2668ac3}, !- Name
  {48c6e17e-bec4-4868-9424-cf06041dedd9}, !- Source Object
  3,                                      !- Outlet Port
  {0a8a2ce1-0fcc-49af-9f40-f4056858cbaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {270a4f2a-1d74-4a35-a86e-d394576dcc30}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Relief Air Node, !- Name
  {20cd246b-8056-4ed8-8ec0-a4d878cd6bbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20cd246b-8056-4ed8-8ec0-a4d878cd6bbe}, !- Handle
  {b7d0f581-8bd1-4fad-9504-b9e12b09c994}, !- Name
  {0a8a2ce1-0fcc-49af-9f40-f4056858cbaa}, !- Source Object
  7,                                      !- Outlet Port
  {270a4f2a-1d74-4a35-a86e-d394576dcc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78be9087-820c-46cc-8e33-df975ac7618b}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {b5a98e26-3673-47fa-8411-7b9f782594b8}, !- Inlet Port
  {2380e29c-bc87-4a55-8d0e-2420a68141ae}; !- Outlet Port

OS:Connection,
  {b33d6b57-ff22-48b1-9a4e-745b31430142}, !- Handle
  {0c66d979-903f-4264-8208-e4e16550b2ee}, !- Name
  {dd5ef21c-cf1d-439d-a917-00c189e0a601}, !- Source Object
  3,                                      !- Outlet Port
  {0a8a2ce1-0fcc-49af-9f40-f4056858cbaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5a98e26-3673-47fa-8411-7b9f782594b8}, !- Handle
  {1b5cebd5-be6e-4427-877a-f3daf546ed93}, !- Name
  {0a8a2ce1-0fcc-49af-9f40-f4056858cbaa}, !- Source Object
  5,                                      !- Outlet Port
  {78be9087-820c-46cc-8e33-df975ac7618b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2380e29c-bc87-4a55-8d0e-2420a68141ae}, !- Handle
  {2bca5703-148a-43a6-ab47-bc91e51cf001}, !- Name
  {78be9087-820c-46cc-8e33-df975ac7618b}, !- Source Object
  3,                                      !- Outlet Port
  {52913b3e-6075-450e-9b58-2c577957c724}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5c3f2e9d-f8d5-4e64-a5a8-d2398d0a1567}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e3052710-5d47-4377-aeb0-0eb9074f5a8d}, !- Control Zone or Zone List Name
  {c8f67a8e-e936-42e7-9757-a7e0a3cd8ebf}, !- Cooling Control Zone or Zone List Name
  {ac700efd-3110-49e4-97ad-ac6bc3aeedc9}, !- Heating Control Zone or Zone List Name
  {6d05f5b4-1720-44c8-927d-b0fd81f4989c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3052710-5d47-4377-aeb0-0eb9074f5a8d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {c8f67a8e-e936-42e7-9757-a7e0a3cd8ebf}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac700efd-3110-49e4-97ad-ac6bc3aeedc9}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d05f5b4-1720-44c8-927d-b0fd81f4989c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {afe14a75-53a7-4cc5-b648-9417817b3aa5}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Diffuser, !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {33857670-7d4a-4fde-a08c-7dfd5b7c2246}, !- Air Inlet Node Name
  {5292bcaf-079c-4348-be83-65f323740a79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcefe9ce-ccf7-4f36-99af-b92ca2a2e679}, !- Handle
  B1_Data center ZN Return Air Node,      !- Name
  {8f1f1fa0-7689-4f93-8392-af9d5f868a8b}, !- Inlet Port
  {ee8d3073-23be-41c4-af2e-67079919ef47}; !- Outlet Port

OS:Connection,
  {d322d3ee-b000-44bb-843c-d2a7cf8e478c}, !- Handle
  {ed2f968f-6521-49bf-b1ed-df8c16cd0f8b}, !- Name
  {497520ee-33fa-4b5a-bddc-d72a1e8bb502}, !- Source Object
  3,                                      !- Outlet Port
  {95f7df48-8429-4462-abfb-add116ee55e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f1f1fa0-7689-4f93-8392-af9d5f868a8b}, !- Handle
  {9702fbef-2c03-46b7-a34f-f83d2bf5a00f}, !- Name
  {0141ffe8-ce72-4e0c-a9f8-65dd2d8ab152}, !- Source Object
  3,                                      !- Outlet Port
  {fcefe9ce-ccf7-4f36-99af-b92ca2a2e679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8d3073-23be-41c4-af2e-67079919ef47}, !- Handle
  {2d9344fc-115d-4708-b441-d03bd9cf3621}, !- Name
  {fcefe9ce-ccf7-4f36-99af-b92ca2a2e679}, !- Source Object
  3,                                      !- Outlet Port
  {a0cce768-92c9-476a-8c62-301e39cf6c6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60e21694-9d28-4a38-b9ae-736b20ed0cf5}, !- Handle
  B1_Data center ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {88ff59fe-f07c-41af-8ead-b850901e0bee}, !- Inlet Port
  {33857670-7d4a-4fde-a08c-7dfd5b7c2246}; !- Outlet Port

OS:Connection,
  {88ff59fe-f07c-41af-8ead-b850901e0bee}, !- Handle
  {b59454d9-8929-4ebe-b550-9900e5bd1b24}, !- Name
  {43c9efb4-77ce-47ce-b9ff-858a7202a147}, !- Source Object
  3,                                      !- Outlet Port
  {60e21694-9d28-4a38-b9ae-736b20ed0cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33857670-7d4a-4fde-a08c-7dfd5b7c2246}, !- Handle
  {20566e1c-a52c-4e25-b2df-95d43efd220c}, !- Name
  {60e21694-9d28-4a38-b9ae-736b20ed0cf5}, !- Source Object
  3,                                      !- Outlet Port
  {afe14a75-53a7-4cc5-b648-9417817b3aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5292bcaf-079c-4348-be83-65f323740a79}, !- Handle
  {b7c82b36-e0d0-4c4a-a1b1-6327a9e8539d}, !- Name
  {afe14a75-53a7-4cc5-b648-9417817b3aa5}, !- Source Object
  4,                                      !- Outlet Port
  {497520ee-33fa-4b5a-bddc-d72a1e8bb502}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- Handle
  CAV_bas B1,                             !- Name
  ,                                       !- Controller List Name
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Availability Schedule
  {47715121-192a-4c6d-aafb-6d8483dae308}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {caf997e2-9468-4e6d-9364-d6ece5332214}, !- Supply Side Inlet Node Name
  {c8f30237-f6a6-48d2-95f1-3ffe604fc662}, !- Demand Side Outlet Node Name
  {95720c9f-ac23-4011-8abf-a28e4441da9a}, !- Demand Side Inlet Node A
  {de7c4bd6-e3e4-4f5b-bcc4-9baa8aa08902}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {83bed9a9-c9a8-45f2-b01f-68c3806a1700}, !- Demand Mixer Name
  {642647c8-212f-4753-ad6c-f5b80d400636}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8dfa7e7-2cd2-432d-a97e-403161f26636}, !- Handle
  CAV_bas B1 Supply Inlet Node,           !- Name
  {caf997e2-9468-4e6d-9364-d6ece5332214}, !- Inlet Port
  {741a0718-ab7e-46fb-bad9-8b5085a54654}; !- Outlet Port

OS:Node,
  {ef255ca0-ebdd-47f3-ba77-c7f0e862578b}, !- Handle
  CAV_bas B1 Supply Outlet Node,          !- Name
  {42bd8763-ee70-4e75-a50d-f7453e33c78c}, !- Inlet Port
  {de7c4bd6-e3e4-4f5b-bcc4-9baa8aa08902}; !- Outlet Port

OS:Connection,
  {caf997e2-9468-4e6d-9364-d6ece5332214}, !- Handle
  {29033252-457c-42e5-ab6b-fe4eea31261c}, !- Name
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- Source Object
  8,                                      !- Outlet Port
  {a8dfa7e7-2cd2-432d-a97e-403161f26636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7c4bd6-e3e4-4f5b-bcc4-9baa8aa08902}, !- Handle
  {999797a5-7810-4606-aee1-73bbc0a26301}, !- Name
  {ef255ca0-ebdd-47f3-ba77-c7f0e862578b}, !- Source Object
  3,                                      !- Outlet Port
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {815df4e4-abb9-4be0-95f2-62beb71b55fe}, !- Handle
  CAV_bas B1 Demand Inlet Node,           !- Name
  {95720c9f-ac23-4011-8abf-a28e4441da9a}, !- Inlet Port
  {ace1ecf9-aaa8-46de-8721-a49c306f526f}; !- Outlet Port

OS:Node,
  {8ad54c65-436b-40ae-a4cc-2a9f2f7f3ea9}, !- Handle
  CAV_bas B1 Demand Outlet Node,          !- Name
  {c6e0df82-b17e-408c-87c3-6c2a7c7701c6}, !- Inlet Port
  {c8f30237-f6a6-48d2-95f1-3ffe604fc662}; !- Outlet Port

OS:Node,
  {7f1d2eda-5d06-44ff-98a4-df8b5229ca37}, !- Handle
  B1_Basement office ZN CAV Terminal Outlet Air Node, !- Name
  {ca79d2e5-e635-4513-8e7e-c21e42d3285a}, !- Inlet Port
  {1c081e7a-958b-4201-b79f-fcf2bc36d73d}; !- Outlet Port

OS:Connection,
  {95720c9f-ac23-4011-8abf-a28e4441da9a}, !- Handle
  {7eb31b22-b6a0-4609-ae84-58999a80a16c}, !- Name
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- Source Object
  10,                                     !- Outlet Port
  {815df4e4-abb9-4be0-95f2-62beb71b55fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f30237-f6a6-48d2-95f1-3ffe604fc662}, !- Handle
  {d4d43743-b245-4280-a2ae-a8249cdcf0a9}, !- Name
  {8ad54c65-436b-40ae-a4cc-2a9f2f7f3ea9}, !- Source Object
  3,                                      !- Outlet Port
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {642647c8-212f-4753-ad6c-f5b80d400636}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ace1ecf9-aaa8-46de-8721-a49c306f526f}, !- Inlet Node Name
  {8389bf97-83eb-4f7d-b278-3f1333cf2471}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {83bed9a9-c9a8-45f2-b01f-68c3806a1700}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c6e0df82-b17e-408c-87c3-6c2a7c7701c6}, !- Outlet Node Name
  {2917420f-e692-4cb0-b284-48e59a898536}; !- Inlet Node Name 1

OS:Connection,
  {ace1ecf9-aaa8-46de-8721-a49c306f526f}, !- Handle
  {abd56099-3e0f-4373-8389-834788b491e4}, !- Name
  {815df4e4-abb9-4be0-95f2-62beb71b55fe}, !- Source Object
  3,                                      !- Outlet Port
  {642647c8-212f-4753-ad6c-f5b80d400636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e0df82-b17e-408c-87c3-6c2a7c7701c6}, !- Handle
  {87982b1e-cde6-4f16-8f97-0f89f6268805}, !- Name
  {83bed9a9-c9a8-45f2-b01f-68c3806a1700}, !- Source Object
  2,                                      !- Outlet Port
  {8ad54c65-436b-40ae-a4cc-2a9f2f7f3ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07bd2620-4f45-4305-bdd7-3e3e7d89b26f}, !- Handle
  {03423125-de1b-4df6-ae2b-0ab9d6fa4c6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22,                                   !- Preheat Design Temperature {C}
  0.006,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.78,                                  !- Precool Design Temperature {C}
  0.009,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.78,                                  !- Central Cooling Design Supply Air Temperature {C}
  14.78,                                  !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.009,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {47715121-192a-4c6d-aafb-6d8483dae308}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bb7ba781-8af5-4ba8-8822-5805d30d9f7c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {79bfde3b-1b5e-40d4-aae0-6719fa81ccc0}, !- Handle
  Supply Air Temp - F,                    !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {a6f13937-8b10-4cfe-8465-972ad8fb2f18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6f13937-8b10-4cfe-8465-972ad8fb2f18}, !- Handle
  Supply Air Temp - F Default,            !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14.78;                                  !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {662cf275-03d5-4398-bb58-98d4a44ff09c}, !- Handle
  CAV_bas B1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {79bfde3b-1b5e-40d4-aae0-6719fa81ccc0}, !- Schedule Name
  {ef255ca0-ebdd-47f3-ba77-c7f0e862578b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {979912d9-b588-4ff2-9f9b-1dc60e92e26e}, !- Handle
  CAV_bas B1 Fan,                         !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {daf166db-63e5-4ef3-bf1f-89abcf1cf766}, !- Air Inlet Node Name
  {42bd8763-ee70-4e75-a50d-f7453e33c78c}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {42bd8763-ee70-4e75-a50d-f7453e33c78c}, !- Handle
  {e89e3ba7-308b-4dbf-8af1-bb4122981257}, !- Name
  {979912d9-b588-4ff2-9f9b-1dc60e92e26e}, !- Source Object
  9,                                      !- Outlet Port
  {ef255ca0-ebdd-47f3-ba77-c7f0e862578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Handle
  CAV_bas B1 Main Htg Coil,               !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7143452-7c91-43a8-8100-45eed5d7e03f}, !- Water Inlet Node Name
  {791ecd5b-5c09-4775-a1e1-51a4c63fbf0c}, !- Water Outlet Node Name
  {1df86bae-a4c9-4adc-9193-0433a9addfbc}, !- Air Inlet Node Name
  {a83ecab8-4ebc-4731-89ad-eb25b939a35f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  14.78,                                  !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e74214a4-7ac9-4df6-8486-30c86e19a646}, !- Handle
  CAV_bas B1 Main Htg Coil Inlet Water Node, !- Name
  {98478f12-525d-4ccd-a15b-c49bfab8cba2}, !- Inlet Port
  {a7143452-7c91-43a8-8100-45eed5d7e03f}; !- Outlet Port

OS:Connection,
  {98478f12-525d-4ccd-a15b-c49bfab8cba2}, !- Handle
  {b4bf1c95-4a5d-4a4f-83d4-dac3df543409}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  22,                                     !- Outlet Port
  {e74214a4-7ac9-4df6-8486-30c86e19a646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c8e8b9c-53c6-474a-a081-6fc112557690}, !- Handle
  CAV_bas B1 Main Htg Coil Outlet Water Node, !- Name
  {791ecd5b-5c09-4775-a1e1-51a4c63fbf0c}, !- Inlet Port
  {0e9097cf-8853-44df-b4a4-530ff57d5855}; !- Outlet Port

OS:Connection,
  {a7143452-7c91-43a8-8100-45eed5d7e03f}, !- Handle
  {b12b0157-6a98-449a-aa6d-9eeedf9ad133}, !- Name
  {e74214a4-7ac9-4df6-8486-30c86e19a646}, !- Source Object
  3,                                      !- Outlet Port
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {791ecd5b-5c09-4775-a1e1-51a4c63fbf0c}, !- Handle
  {d4b9d921-aaf7-43c2-ba9d-82173c7f4252}, !- Name
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Source Object
  6,                                      !- Outlet Port
  {6c8e8b9c-53c6-474a-a081-6fc112557690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9097cf-8853-44df-b4a4-530ff57d5855}, !- Handle
  {3ca55874-c16d-4b6a-a7ba-b6497e080995}, !- Name
  {6c8e8b9c-53c6-474a-a081-6fc112557690}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {91e648ee-3eaf-4e12-b4dc-f46a1d17f481}, !- Handle
  CAV_bas B1 Main Htg Coil Outlet Air Node, !- Name
  {a83ecab8-4ebc-4731-89ad-eb25b939a35f}, !- Inlet Port
  {daf166db-63e5-4ef3-bf1f-89abcf1cf766}; !- Outlet Port

OS:Connection,
  {a83ecab8-4ebc-4731-89ad-eb25b939a35f}, !- Handle
  {37821530-4e7f-45ae-81f6-54e37f4988c9}, !- Name
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Source Object
  8,                                      !- Outlet Port
  {91e648ee-3eaf-4e12-b4dc-f46a1d17f481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf166db-63e5-4ef3-bf1f-89abcf1cf766}, !- Handle
  {e47e04af-5c60-4258-86b9-37b3dc50356e}, !- Name
  {91e648ee-3eaf-4e12-b4dc-f46a1d17f481}, !- Source Object
  3,                                      !- Outlet Port
  {979912d9-b588-4ff2-9f9b-1dc60e92e26e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {41189eea-e11c-4c1e-af07-9ffbdbaa15be}, !- Handle
  CAV_bas B1 Main Htg Coil Controller,    !- Name
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Handle
  CAV_bas B1 Clg Coil,                    !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8aa4a4ab-7fe0-4d50-b33f-a11c50721a22}, !- Water Inlet Node Name
  {efedbac6-0513-4a86-a8df-5a3bc3d501b9}, !- Water Outlet Node Name
  {ef9a30d1-11b8-4c8c-aba9-0eb97788a08b}, !- Air Inlet Node Name
  {0a1008e0-1b36-47ce-a033-6952decd4c56}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3dc22f00-3a36-4471-973d-39b5f4c315a9}, !- Handle
  CAV_bas B1 Clg Coil Inlet Water Node,   !- Name
  {1c51d4cc-705f-4903-913f-0df0f626adb2}, !- Inlet Port
  {8aa4a4ab-7fe0-4d50-b33f-a11c50721a22}; !- Outlet Port

OS:Connection,
  {1c51d4cc-705f-4903-913f-0df0f626adb2}, !- Handle
  {b9d28588-3d9a-4c97-a2ed-487a173cb396}, !- Name
  {b3dca21c-111a-4000-9db9-90d35fece559}, !- Source Object
  7,                                      !- Outlet Port
  {3dc22f00-3a36-4471-973d-39b5f4c315a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83dc061f-d07b-4fa4-b70e-c04fa881f38c}, !- Handle
  CAV_bas B1 Clg Coil Outlet Water Node,  !- Name
  {efedbac6-0513-4a86-a8df-5a3bc3d501b9}, !- Inlet Port
  {427e102d-61eb-42a3-a46b-04bc740dbe97}; !- Outlet Port

OS:Connection,
  {8aa4a4ab-7fe0-4d50-b33f-a11c50721a22}, !- Handle
  {8e048cd6-67ce-450a-b3dc-a7965f4ce6da}, !- Name
  {3dc22f00-3a36-4471-973d-39b5f4c315a9}, !- Source Object
  3,                                      !- Outlet Port
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {efedbac6-0513-4a86-a8df-5a3bc3d501b9}, !- Handle
  {d23551fe-2429-4113-b8b6-a1a659735347}, !- Name
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Source Object
  11,                                     !- Outlet Port
  {83dc061f-d07b-4fa4-b70e-c04fa881f38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427e102d-61eb-42a3-a46b-04bc740dbe97}, !- Handle
  {2cb99101-62b5-43f9-9be7-fc286e52f710}, !- Name
  {83dc061f-d07b-4fa4-b70e-c04fa881f38c}, !- Source Object
  3,                                      !- Outlet Port
  {e95417da-69ed-48aa-961c-618e008d2a91}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {98b99745-a662-4204-ba27-0c2e8e973d0d}, !- Handle
  CAV_bas B1 Clg Coil Outlet Air Node,    !- Name
  {0a1008e0-1b36-47ce-a033-6952decd4c56}, !- Inlet Port
  {1df86bae-a4c9-4adc-9193-0433a9addfbc}; !- Outlet Port

OS:Connection,
  {0a1008e0-1b36-47ce-a033-6952decd4c56}, !- Handle
  {477b9b2b-25d5-4816-9c07-f285a5161d31}, !- Name
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Source Object
  13,                                     !- Outlet Port
  {98b99745-a662-4204-ba27-0c2e8e973d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df86bae-a4c9-4adc-9193-0433a9addfbc}, !- Handle
  {490bde60-af1d-4044-bc9b-50a0b324d108}, !- Name
  {98b99745-a662-4204-ba27-0c2e8e973d0d}, !- Source Object
  3,                                      !- Outlet Port
  {43cfb53e-44ef-47ee-a77d-0174a4a97e53}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8854a9fc-b056-444b-89ed-f7cb70007f22}, !- Handle
  CAV_bas B1 Clg Coil Controller,         !- Name
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {680ee653-afe3-4810-9212-cf661245886b}, !- Handle
  CAV_bas B1 OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cf3c7e7b-fb29-4875-ac8f-34bda63e9aae}, !- Minimum Outdoor Air Schedule Name
  {59f99656-f173-4e28-b6aa-c3e51c33d6b1}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d57a0433-4177-44e7-9e36-968860ef5bfe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d57a0433-4177-44e7-9e36-968860ef5bfe}, !- Handle
  CAV_bas B1 Vent Controller,             !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {247a7dc6-7e0d-4849-8cf0-97b0670889ba}, !- Handle
  CAV_bas B1 OA System,                   !- Name
  {680ee653-afe3-4810-9212-cf661245886b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {851a0383-e746-4dc7-b41c-f426c9a764a9}, !- Mixed Air Node Name
  {f2933bbd-d9af-4c10-a0b7-d66abcc0a019}, !- Outdoor Air Stream Node Name
  {9a81fb0d-f9f9-49ba-9118-7e7c8a550de2}, !- Relief Air Stream Node Name
  {741a0718-ab7e-46fb-bad9-8b5085a54654}; !- Return Air Stream Node Name

OS:Node,
  {cc9e960a-4c53-4f2e-8c6f-37859c494967}, !- Handle
  CAV_bas B1 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {f2933bbd-d9af-4c10-a0b7-d66abcc0a019}; !- Outlet Port

OS:Connection,
  {f2933bbd-d9af-4c10-a0b7-d66abcc0a019}, !- Handle
  {d3fa3817-d835-4dd9-a95d-3a88188919b6}, !- Name
  {cc9e960a-4c53-4f2e-8c6f-37859c494967}, !- Source Object
  3,                                      !- Outlet Port
  {247a7dc6-7e0d-4849-8cf0-97b0670889ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2334825-2730-4da3-81bb-2ddd1bda501d}, !- Handle
  CAV_bas B1 Relief Air Node,             !- Name
  {9a81fb0d-f9f9-49ba-9118-7e7c8a550de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a81fb0d-f9f9-49ba-9118-7e7c8a550de2}, !- Handle
  {b28e33a7-7b23-413f-8f77-ef4c604e4037}, !- Name
  {247a7dc6-7e0d-4849-8cf0-97b0670889ba}, !- Source Object
  7,                                      !- Outlet Port
  {d2334825-2730-4da3-81bb-2ddd1bda501d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c64fc056-3ac7-4fa4-9f11-22bf4f99ffcb}, !- Handle
  CAV_bas B1 Mixed Air Node,              !- Name
  {851a0383-e746-4dc7-b41c-f426c9a764a9}, !- Inlet Port
  {ef9a30d1-11b8-4c8c-aba9-0eb97788a08b}; !- Outlet Port

OS:Connection,
  {741a0718-ab7e-46fb-bad9-8b5085a54654}, !- Handle
  {c643d66a-d8c9-43a2-8130-e84f67c074be}, !- Name
  {a8dfa7e7-2cd2-432d-a97e-403161f26636}, !- Source Object
  3,                                      !- Outlet Port
  {247a7dc6-7e0d-4849-8cf0-97b0670889ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {851a0383-e746-4dc7-b41c-f426c9a764a9}, !- Handle
  {58b247e4-50a8-4e0d-b35c-296bb9c56b4a}, !- Name
  {247a7dc6-7e0d-4849-8cf0-97b0670889ba}, !- Source Object
  5,                                      !- Outlet Port
  {c64fc056-3ac7-4fa4-9f11-22bf4f99ffcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9a30d1-11b8-4c8c-aba9-0eb97788a08b}, !- Handle
  {4c97ed67-e805-429f-96a9-3d4400c52c4d}, !- Name
  {c64fc056-3ac7-4fa4-9f11-22bf4f99ffcb}, !- Source Object
  3,                                      !- Outlet Port
  {11573868-9ca5-423f-a5ae-f80ade362187}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb7ba781-8af5-4ba8-8822-5805d30d9f7c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e0155173-4e64-4786-a5ad-0750922b6f85}, !- Control Zone or Zone List Name
  {2b6446ac-3c3c-4b22-b4c0-413a194b1e6d}, !- Cooling Control Zone or Zone List Name
  {e4fd7457-c939-4780-bc73-e6518fdf3d0c}, !- Heating Control Zone or Zone List Name
  {67e14b8a-b23b-4cd8-8806-b7bbc42f2ff9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0155173-4e64-4786-a5ad-0750922b6f85}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {2b6446ac-3c3c-4b22-b4c0-413a194b1e6d}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4fd7457-c939-4780-bc73-e6518fdf3d0c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67e14b8a-b23b-4cd8-8806-b7bbc42f2ff9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f18942f5-f338-43ee-8620-b7f17f795242}, !- Handle
  B1_Basement office ZN Reheat Coil,      !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12df9d87-4a6a-4603-8234-7d986a1c43a8}, !- Water Inlet Node Name
  {d5542ac0-faba-45ca-aebe-a8f8abf5ca21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  14.78,                                  !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf135ce8-a85a-4942-8899-f1ca8889ea9a}, !- Handle
  B1_Basement office ZN Reheat Coil Inlet Water Node, !- Name
  {d42d0b9b-c91e-48f5-a6d2-def95a372b66}, !- Inlet Port
  {12df9d87-4a6a-4603-8234-7d986a1c43a8}; !- Outlet Port

OS:Connection,
  {d42d0b9b-c91e-48f5-a6d2-def95a372b66}, !- Handle
  {b8437ebf-140e-4285-90de-5318c3e80a28}, !- Name
  {336fe17d-8b72-44f7-928d-aa030eac2cbe}, !- Source Object
  23,                                     !- Outlet Port
  {bf135ce8-a85a-4942-8899-f1ca8889ea9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c861a63-55d1-402d-b62c-42b72d784a23}, !- Handle
  B1_Basement office ZN Reheat Coil Outlet Water Node, !- Name
  {d5542ac0-faba-45ca-aebe-a8f8abf5ca21}, !- Inlet Port
  {4d693af5-2a11-434d-8ce7-1c017bdfa91b}; !- Outlet Port

OS:Connection,
  {12df9d87-4a6a-4603-8234-7d986a1c43a8}, !- Handle
  {3e520772-1128-43a5-a47e-bef3b5abfff4}, !- Name
  {bf135ce8-a85a-4942-8899-f1ca8889ea9a}, !- Source Object
  3,                                      !- Outlet Port
  {f18942f5-f338-43ee-8620-b7f17f795242}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5542ac0-faba-45ca-aebe-a8f8abf5ca21}, !- Handle
  {f20013f7-b56c-4e8f-8ef6-1a575cc49218}, !- Name
  {f18942f5-f338-43ee-8620-b7f17f795242}, !- Source Object
  6,                                      !- Outlet Port
  {9c861a63-55d1-402d-b62c-42b72d784a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d693af5-2a11-434d-8ce7-1c017bdfa91b}, !- Handle
  {760412f5-1309-40e2-9fd7-ab2dc636f9e1}, !- Name
  {9c861a63-55d1-402d-b62c-42b72d784a23}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f4378-b711-46c5-b927-ee0ddf920b59}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa0b5db1-6d9b-4402-841e-8d78495d7e73}, !- Handle
  B1_Basement office ZN Reheat Coil Controller, !- Name
  {f18942f5-f338-43ee-8620-b7f17f795242}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b9c69b04-fed9-4360-8f49-45a414da9ed1}, !- Handle
  B1_Basement office ZN CAV Terminal,     !- Name
  {928fa17b-c0cd-44e1-8209-bd321122e472}, !- Availability Schedule Name
  {ca79d2e5-e635-4513-8e7e-c21e42d3285a}, !- Air Outlet Node Name
  {c3208d6b-f7bb-44d8-9f8f-c3f744ca2361}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f18942f5-f338-43ee-8620-b7f17f795242}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  40;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1762b0a5-2502-43c9-b793-3da161ef2950}, !- Handle
  B1_Basement office ZN Return Air Node,  !- Name
  {d366889c-5f7e-4bca-badd-897b039bf871}, !- Inlet Port
  {2917420f-e692-4cb0-b284-48e59a898536}; !- Outlet Port

OS:Connection,
  {1c081e7a-958b-4201-b79f-fcf2bc36d73d}, !- Handle
  {7e15e2e9-d727-47de-8860-2e8961311163}, !- Name
  {7f1d2eda-5d06-44ff-98a4-df8b5229ca37}, !- Source Object
  3,                                      !- Outlet Port
  {d55dad23-c0ce-40b2-8432-04ac6cd58c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d366889c-5f7e-4bca-badd-897b039bf871}, !- Handle
  {16e65eab-fa5b-4614-94a4-6d823427ccc9}, !- Name
  {d6fa3d91-f7af-49c0-9177-b7c68f6fcaa0}, !- Source Object
  3,                                      !- Outlet Port
  {1762b0a5-2502-43c9-b793-3da161ef2950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2917420f-e692-4cb0-b284-48e59a898536}, !- Handle
  {c777ba83-a860-4431-b89b-1af39a6ffa11}, !- Name
  {1762b0a5-2502-43c9-b793-3da161ef2950}, !- Source Object
  3,                                      !- Outlet Port
  {83bed9a9-c9a8-45f2-b01f-68c3806a1700}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {803693c9-2a12-48ea-addf-929d375c8db0}, !- Handle
  B1_Basement office ZN CAV Terminal Inlet Air Node, !- Name
  {8389bf97-83eb-4f7d-b278-3f1333cf2471}, !- Inlet Port
  {c3208d6b-f7bb-44d8-9f8f-c3f744ca2361}; !- Outlet Port

OS:Connection,
  {8389bf97-83eb-4f7d-b278-3f1333cf2471}, !- Handle
  {69e61aee-689a-429c-aefa-529ba102eb4d}, !- Name
  {642647c8-212f-4753-ad6c-f5b80d400636}, !- Source Object
  3,                                      !- Outlet Port
  {803693c9-2a12-48ea-addf-929d375c8db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3208d6b-f7bb-44d8-9f8f-c3f744ca2361}, !- Handle
  {2a59fd97-6f37-4e97-9503-d2fb20674f45}, !- Name
  {803693c9-2a12-48ea-addf-929d375c8db0}, !- Source Object
  3,                                      !- Outlet Port
  {b9c69b04-fed9-4360-8f49-45a414da9ed1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ca79d2e5-e635-4513-8e7e-c21e42d3285a}, !- Handle
  {32c8515b-bace-45d8-8ae5-876a131de1d4}, !- Name
  {b9c69b04-fed9-4360-8f49-45a414da9ed1}, !- Source Object
  3,                                      !- Outlet Port
  {7f1d2eda-5d06-44ff-98a4-df8b5229ca37}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {b288c50a-0ef1-4663-8707-b62c65fcee10}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {900350bb-9c39-4365-8848-188ea0841318}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ebce0096-26d3-407b-836f-b4d9e8c34943}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f7e86ced-88aa-4615-8222-2b7f763f0fb7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {b288c50a-0ef1-4663-8707-b62c65fcee10}, !- Layer 1
  {900350bb-9c39-4365-8848-188ea0841318}, !- Layer 2
  {ebce0096-26d3-407b-836f-b4d9e8c34943}; !- Layer 3

OS:Material,
  {ae0fe266-51fc-4e18-9d8b-d54eb5542f92}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4bdc7bd3-034e-42af-93d5-55988f35f2f3}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3dc9e3c1-d776-4249-989c-8cdffed09a9c}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {83bf5e90-3130-4d8b-aa56-bf468be8df2c}, !- Handle
  Foundation F 126 Perim 0 Area 78468,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  784.67712,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2dd6f53a-8abe-4275-be8d-788f4830c06b}, !- Handle
  Foundation F 126 Perim 0 Area 27828,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2782.799616,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {5acdbdfd-79bc-4542-a581-e01b027202fc}, !- Handle
  GB50189-2015 - LrgOffice - GBCZ-3B,     !- Name
  {3be53f46-1982-49e1-8e14-ed4fceb01470}, !- Default Exterior Surface Constructions Name
  {e0457a82-e9bd-475e-bc20-f45acdaf82cf}, !- Default Interior Surface Constructions Name
  {4ec71ba6-e5c6-4f1d-8c21-c758a507d99b}, !- Default Ground Contact Surface Constructions Name
  {9a617d8b-5c7b-4d77-80a8-cbf07b008530}, !- Default Exterior SubSurface Constructions Name
  {2d4f5cae-91a7-46c3-9a58-84cd6f943380}, !- Default Interior SubSurface Constructions Name
  {0387b27e-467d-4e7e-b086-8cdae2994db8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3be53f46-1982-49e1-8e14-ed4fceb01470}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7ee76ede-888d-4b68-ae90-b22c0122effd}, !- Floor Construction Name
  {0eb9fa7f-3581-4da0-9c87-602f54340fd9}, !- Wall Construction Name
  {f5393b64-8d35-4b0a-95a5-229f3d933c35}; !- Roof Ceiling Construction Name

OS:Construction,
  {7ee76ede-888d-4b68-ae90-b22c0122effd}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {bb890086-2342-49b9-aa73-6e36636d0506}, !- Layer 1
  {024bbfb7-013e-4c06-b350-93dbb0216c3a}, !- Layer 2
  {08bc0e02-df38-495e-ac18-ad5ca62d7fa2}; !- Layer 3

OS:StandardsInformation:Construction,
  {8f95a210-56c3-41fd-9306-ee439a8a40f4}, !- Handle
  {7ee76ede-888d-4b68-ae90-b22c0122effd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bb890086-2342-49b9-aa73-6e36636d0506}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {024bbfb7-013e-4c06-b350-93dbb0216c3a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08bc0e02-df38-495e-ac18-ad5ca62d7fa2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0eb9fa7f-3581-4da0-9c87-602f54340fd9}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.46, !- Name
  ,                                       !- Surface Rendering Name
  {bd228b4f-d1cf-4d2b-917a-e3c855ff8bda}, !- Layer 1
  {5d4188e6-8037-4d2c-a8e3-d7a9d43177cb}, !- Layer 2
  {fe504e70-6045-44c3-8365-ff92052f8305}, !- Layer 3
  {4cec6654-3e09-4293-ac77-2160ef284d64}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8944394-325d-4b3a-b26f-159f77916220}, !- Handle
  {0eb9fa7f-3581-4da0-9c87-602f54340fd9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {bd228b4f-d1cf-4d2b-917a-e3c855ff8bda}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {5d4188e6-8037-4d2c-a8e3-d7a9d43177cb}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fe504e70-6045-44c3-8365-ff92052f8305}, !- Handle
  Typical Insulation R-7.07,              !- Name
  Smooth,                                 !- Roughness
  1.24596920981939,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4cec6654-3e09-4293-ac77-2160ef284d64}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {f5393b64-8d35-4b0a-95a5-229f3d933c35}, !- Handle
  Typical IEAD Roof - Highly Reflective R-14.19, !- Name
  ,                                       !- Surface Rendering Name
  {e1f20c4c-6494-48e8-9779-e5dd0c546cff}, !- Layer 1
  {5e59a351-fd1f-48f9-ba06-c8e800b60c32}, !- Layer 2
  {f9e4d6cc-85f5-4d27-836b-c40368cb6716}; !- Layer 3

OS:StandardsInformation:Construction,
  {37b977f5-648a-4c46-a59c-7a6258b9131d}, !- Handle
  {f5393b64-8d35-4b0a-95a5-229f3d933c35}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e1f20c4c-6494-48e8-9779-e5dd0c546cff}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5e59a351-fd1f-48f9-ba06-c8e800b60c32}, !- Handle
  Typical Insulation R-13.08,             !- Name
  Smooth,                                 !- Roughness
  2.3030310791928,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f9e4d6cc-85f5-4d27-836b-c40368cb6716}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e0457a82-e9bd-475e-bc20-f45acdaf82cf}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3da0fae4-f85b-470b-96b0-418032d7c6d8}, !- Floor Construction Name
  {d396a594-9171-4946-86a3-db6120406cf5}, !- Wall Construction Name
  {ece073bf-f0d1-41e0-86df-59008cb8bc0c}; !- Roof Ceiling Construction Name

OS:Construction,
  {3da0fae4-f85b-470b-96b0-418032d7c6d8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {900350bb-9c39-4365-8848-188ea0841318}, !- Layer 1
  {b288c50a-0ef1-4663-8707-b62c65fcee10}; !- Layer 2

OS:StandardsInformation:Construction,
  {b42d49c9-0de5-4e67-81b6-37fb90ffff21}, !- Handle
  {3da0fae4-f85b-470b-96b0-418032d7c6d8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d396a594-9171-4946-86a3-db6120406cf5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ae0fe266-51fc-4e18-9d8b-d54eb5542f92}, !- Layer 1
  {ae0fe266-51fc-4e18-9d8b-d54eb5542f92}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ca84a68-e2ad-460e-922e-925c99b0ff9e}, !- Handle
  {d396a594-9171-4946-86a3-db6120406cf5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ece073bf-f0d1-41e0-86df-59008cb8bc0c}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {b288c50a-0ef1-4663-8707-b62c65fcee10}, !- Layer 1
  {900350bb-9c39-4365-8848-188ea0841318}; !- Layer 2

OS:StandardsInformation:Construction,
  {0dade107-88b7-4d74-a468-c5ebaea78d33}, !- Handle
  {ece073bf-f0d1-41e0-86df-59008cb8bc0c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4ec71ba6-e5c6-4f1d-8c21-c758a507d99b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {41b839d3-fa12-4f33-98bc-e6b24298e536}, !- Floor Construction Name
  {4d6d62e9-c460-4623-a4c2-cee9c4d279b4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {41b839d3-fa12-4f33-98bc-e6b24298e536}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6973b8ec-71da-4a20-a5be-3a64a575d662}, !- Layer 1
  {08bc0e02-df38-495e-ac18-ad5ca62d7fa2}; !- Layer 2

OS:StandardsInformation:Construction,
  {9248764a-f4f6-4462-9bed-4c28359c933f}, !- Handle
  {41b839d3-fa12-4f33-98bc-e6b24298e536}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c1846d75-467c-47be-90fd-4b5f390df136}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6973b8ec-71da-4a20-a5be-3a64a575d662}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4d6d62e9-c460-4623-a4c2-cee9c4d279b4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {48e82309-d78e-4427-8db4-4e6ade4dec83}; !- Layer 1

OS:StandardsInformation:Construction,
  {052b3338-8a6b-44aa-b7bc-393efb093c9b}, !- Handle
  {4d6d62e9-c460-4623-a4c2-cee9c4d279b4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {48e82309-d78e-4427-8db4-4e6ade4dec83}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9a617d8b-5c7b-4d77-80a8-cbf07b008530}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {38f78274-164e-4622-9fdb-31d8e640b4db}, !- Fixed Window Construction Name
  {38f78274-164e-4622-9fdb-31d8e640b4db}, !- Operable Window Construction Name
  {165d66ce-4799-4664-9502-c1c917278bda}, !- Door Construction Name
  {fc6cf4ca-a52c-417c-931f-6a225ff8366b}, !- Glass Door Construction Name
  {12d85c4a-b2d1-412e-9083-50fe072b8a6b}, !- Overhead Door Construction Name
  {1011b516-6a84-40f7-885d-9cf98624ca10}, !- Skylight Construction Name
  {90d1ac71-dcb1-4714-957e-536efe70f909}, !- Tubular Daylight Dome Construction Name
  {90d1ac71-dcb1-4714-957e-536efe70f909}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {38f78274-164e-4622-9fdb-31d8e640b4db}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {f1c561d9-d7f7-41c9-9cb1-e4cb39742080}; !- Layer 1

OS:StandardsInformation:Construction,
  {9beecef3-7289-473d-9bd5-fcce59425ad1}, !- Handle
  {38f78274-164e-4622-9fdb-31d8e640b4db}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f1c561d9-d7f7-41c9-9cb1-e4cb39742080}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing,        !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Construction,
  {165d66ce-4799-4664-9502-c1c917278bda}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {2b2ddf12-756e-4c5d-b07e-9a4a6250d368}, !- Layer 1
  {c1846d75-467c-47be-90fd-4b5f390df136}; !- Layer 2

OS:StandardsInformation:Construction,
  {6cf94b23-4e0f-406d-bf18-5a9d5438f9b5}, !- Handle
  {165d66ce-4799-4664-9502-c1c917278bda}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2b2ddf12-756e-4c5d-b07e-9a4a6250d368}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc6cf4ca-a52c-417c-931f-6a225ff8366b}, !- Handle
  U 1.98 SHGC 0.16 Simple Glazing Skylight U-0.46 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {ac1bea20-99d9-4811-9ae1-f37f2d2e249e}; !- Layer 1

OS:StandardsInformation:Construction,
  {06d4eb0f-1511-436a-9ccd-0ed15c9e1656}, !- Handle
  {fc6cf4ca-a52c-417c-931f-6a225ff8366b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ac1bea20-99d9-4811-9ae1-f37f2d2e249e}, !- Handle
  U 1.98 SHGC 0.16 Simple Glazing U-0.46 SHGC 0.25, !- Name
  2.5966698258912,                        !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.15;                                   !- Visible Transmittance

OS:Construction,
  {12d85c4a-b2d1-412e-9083-50fe072b8a6b}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {d63e59b3-d0e2-4989-af02-e0b0d2aec05d}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd00d89a-dba0-4182-8518-b8257dff7ed1}, !- Handle
  {12d85c4a-b2d1-412e-9083-50fe072b8a6b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {d63e59b3-d0e2-4989-af02-e0b0d2aec05d}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1011b516-6a84-40f7-885d-9cf98624ca10}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {7f0cb7b3-6ed2-473e-9e41-fef7ee60acff}; !- Layer 1

OS:StandardsInformation:Construction,
  {e5255b52-687b-47a9-b0bd-8cec8cb2b140}, !- Handle
  {1011b516-6a84-40f7-885d-9cf98624ca10}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7f0cb7b3-6ed2-473e-9e41-fef7ee60acff}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.275;                                  !- Visible Transmittance

OS:Construction,
  {90d1ac71-dcb1-4714-957e-536efe70f909}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3e26a6f4-29ca-4de2-9760-d61fc7115c29}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ab5229c-3ca0-4fa9-84fc-c12b6a1ebefc}, !- Handle
  {90d1ac71-dcb1-4714-957e-536efe70f909}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3e26a6f4-29ca-4de2-9760-d61fc7115c29}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2d4f5cae-91a7-46c3-9a58-84cd6f943380}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {90d1ac71-dcb1-4714-957e-536efe70f909}, !- Fixed Window Construction Name
  {90d1ac71-dcb1-4714-957e-536efe70f909}, !- Operable Window Construction Name
  {850542ab-e17b-4b89-9616-dcfdd52710f7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {850542ab-e17b-4b89-9616-dcfdd52710f7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7f7304d3-a454-42d3-b998-e892d563e1ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {b021dd78-92aa-46c3-842d-7cb4e46fee1d}, !- Handle
  {850542ab-e17b-4b89-9616-dcfdd52710f7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7f7304d3-a454-42d3-b998-e892d563e1ee}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0387b27e-467d-4e7e-b086-8cdae2994db8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7f7304d3-a454-42d3-b998-e892d563e1ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {dca9c39e-3216-425b-bae2-a115e479adbe}, !- Handle
  {0387b27e-467d-4e7e-b086-8cdae2994db8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {2f0b045f-dbc4-4442-9b00-bd3408aa403c}, !- Handle
  GB50189-2015 - LrgOffice - Plenum - GBCZ-3B, !- Name
  {e09a6e86-552c-4588-9827-7296d993c51d}, !- Default Exterior Surface Constructions Name
  {6521e04f-f61a-45f6-a605-04eb16a32293}, !- Default Interior Surface Constructions Name
  {aee92606-7f9d-4d48-91e0-34e1fd5c896d}, !- Default Ground Contact Surface Constructions Name
  {11383102-7b2c-425f-a16f-04c27289cd02}, !- Default Exterior SubSurface Constructions Name
  {96d6f732-253e-48b5-a5b5-397a78dfc7d3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e09a6e86-552c-4588-9827-7296d993c51d}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6521e04f-f61a-45f6-a605-04eb16a32293}, !- Handle
  Default Surface Constructions 5,        !- Name
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {5a9d6128-bc3a-4495-9540-c2978e68454f}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8ca1a63-b762-466d-9364-6d4a0d5fc8ad}, !- Handle
  {9ee3e5bc-3c40-4436-8881-9c91059d651e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5a9d6128-bc3a-4495-9540-c2978e68454f}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {aee92606-7f9d-4d48-91e0-34e1fd5c896d}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {11383102-7b2c-425f-a16f-04c27289cd02}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {96d6f732-253e-48b5-a5b5-397a78dfc7d3}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {57897f9d-561a-4a01-bfad-d3c886e8cbfb}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8292b18f-15b7-40a7-8db0-42a956abb509}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {57897f9d-561a-4a01-bfad-d3c886e8cbfb}; !- Layer 1

OS:InternalMass:Definition,
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8292b18f-15b7-40a7-8db0-42a956abb509}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {99ef205b-c147-4398-9354-109d06ca86ab}, !- Handle
  S1-plenum Mass,                         !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {b603558b-5425-436e-a979-8f16b7d23b7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd82cdc4-ba6d-435c-b959-d8cc4e41035d}, !- Handle
  S1_core space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c333c0a0-c400-4311-be8c-77eea07f854d}, !- Handle
  S1_east space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5fbf138-59e2-4d84-a943-eb5ea64d7118}, !- Handle
  S1_south space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b448e422-66dc-4236-8e26-c7ebf49c8a12}, !- Handle
  S1_west space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45ca8d99-5825-4706-a71d-5d60374c2cd6}, !- Handle
  S2_south space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {abde6be6-4849-4954-837e-6bd34817f0f0}, !- Handle
  S2_east space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af083b28-8fa7-493b-875e-3097ea87758f}, !- Handle
  S1_north space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b677873f-002a-416b-993d-fe5daade6048}, !- Handle
  S2-plenum Mass,                         !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {9e71c57e-f8e6-42d1-ae4d-94749de6b233}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68f339dd-0779-41ec-a4f7-fc318045e0c0}, !- Handle
  S2_west space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8af1854a-fa0e-42f7-8ada-57e08fee2c86}, !- Handle
  S2_north space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8dd88725-f9d0-4419-b4b9-9454791ca6e6}, !- Handle
  S3_south space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17fbb503-2ea4-4ce0-af81-34d5f0cb9aac}, !- Handle
  S2_core space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a846d556-b2b8-4c30-b849-dfaeebd870cc}, !- Handle
  S3-plenum Mass,                         !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {79e5ff77-d2c2-4ed3-b07a-6ca5ff25adbb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a26b85f-8c09-4c29-b7a3-e1a2fa20847d}, !- Handle
  S3_east space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {baaa9711-b23d-41f9-9680-86561002d083}, !- Handle
  S3_west space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdc575b2-27a2-4216-a055-5dc547f7c621}, !- Handle
  S3_north space Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3c875a8-86b2-4bd8-9ae4-1ece673792c4}, !- Handle
  S3_core space Mass,                     !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb86562d-b393-489a-a9a4-573c923d3f3f}, !- Handle
  B1_Data center Mass,                    !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {d7412634-f78f-4182-bf89-4665c4781347}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d97b5de-4e0c-4d19-bf42-057de1e10506}, !- Handle
  B1_Basement office Mass,                !- Name
  {b90effc4-71f6-4cd6-9a33-631bb95af5ad}, !- Internal Mass Definition Name
  {2cb0fb1d-f663-475d-bc8c-44f5ab3ce9e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ecce49c5-910b-4a27-b6aa-2911c103979c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d5c8484-b749-4587-9e99-ebafb6940175}, !- Plant Side Inlet Node Name
  {10d4b9be-98b9-4687-a826-42b5ac514256}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {45081ae7-9831-49e8-af73-5b50ff5d350a}, !- Demand Side Inlet Node Name
  {a056dbe1-87bd-4a71-af20-e784cbd4bc33}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0d157dc8-c2c7-41cb-99a2-bf2c9f2e7465}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Demand Mixer Name
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Demand Splitter Name
  {21a42834-6e3a-4fe6-9c5a-cedcd1bdfaa7}, !- Supply Mixer Name
  {ee9e7b74-8afb-4ebc-8f23-13e8ae193062}; !- Supply Splitter Name

OS:Node,
  {8fcc62e3-717f-4200-9fd1-c6adc50d1870}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {5d5c8484-b749-4587-9e99-ebafb6940175}, !- Inlet Port
  {87902776-bde6-4a24-8bd5-f7b2c407a713}; !- Outlet Port

OS:Node,
  {ecce49c5-910b-4a27-b6aa-2911c103979c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {b3706c65-6da8-460b-a3ab-fd5c607e0912}, !- Inlet Port
  {10d4b9be-98b9-4687-a826-42b5ac514256}; !- Outlet Port

OS:Node,
  {d9d1feac-bc4d-4880-b739-8980eb59d75e}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.965 Therm Eff Supply Inlet Water Node, !- Name
  {c3e1d278-34d4-4f0a-905a-860fa558ab22}, !- Inlet Port
  {c229fef2-ea35-4749-b6ce-01a50ce5a8d0}; !- Outlet Port

OS:Connector:Mixer,
  {21a42834-6e3a-4fe6-9c5a-cedcd1bdfaa7}, !- Handle
  Connector Mixer 9,                      !- Name
  {03630a8c-02dd-4f8c-87ea-7b7b9bdbfc47}, !- Outlet Branch Name
  {1e45a0a7-10d0-4eed-8f16-86abbdec24b7}, !- Inlet Branch Name 1
  {d9d0e108-7f47-4b68-9bed-bbab6d48388b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee9e7b74-8afb-4ebc-8f23-13e8ae193062}, !- Handle
  Connector Splitter 9,                   !- Name
  {30512ec0-ad40-4559-8c16-bda8fe112558}, !- Inlet Branch Name
  {c3e1d278-34d4-4f0a-905a-860fa558ab22}, !- Outlet Branch Name 1
  {57cad095-9be1-4e6f-8917-888cf87951ab}; !- Outlet Branch Name 2

OS:Connection,
  {5d5c8484-b749-4587-9e99-ebafb6940175}, !- Handle
  {f8a30a90-ce35-4a2f-b6b2-55ca6a143ed3}, !- Name
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Source Object
  14,                                     !- Outlet Port
  {8fcc62e3-717f-4200-9fd1-c6adc50d1870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e1d278-34d4-4f0a-905a-860fa558ab22}, !- Handle
  {1b948573-0ebe-451e-98de-dbbff3e29dbf}, !- Name
  {ee9e7b74-8afb-4ebc-8f23-13e8ae193062}, !- Source Object
  3,                                      !- Outlet Port
  {d9d1feac-bc4d-4880-b739-8980eb59d75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d4b9be-98b9-4687-a826-42b5ac514256}, !- Handle
  {aaa07b6e-4723-4437-b274-4f03c8ca7edd}, !- Name
  {ecce49c5-910b-4a27-b6aa-2911c103979c}, !- Source Object
  3,                                      !- Outlet Port
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d340ba60-9951-4d9b-a9c0-7bffe786e83b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {45081ae7-9831-49e8-af73-5b50ff5d350a}, !- Inlet Port
  {acca6090-b7f5-42c0-af15-d068eb4a098a}; !- Outlet Port

OS:Node,
  {a43d3187-6ad5-4f7c-b1be-6e933b5bcc9d}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {c2cca622-dc39-4914-901b-fbaf7e10393d}, !- Inlet Port
  {a056dbe1-87bd-4a71-af20-e784cbd4bc33}; !- Outlet Port

OS:Node,
  {87a0f757-8a4c-4b27-bde5-cc82e5449d46}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e8b15b54-6e4d-4614-8310-811fb525f41c}, !- Inlet Port
  {2d7cdc40-848a-4c95-af64-e2e32a37619c}; !- Outlet Port

OS:Connector:Mixer,
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Handle
  Connector Mixer 10,                     !- Name
  {a463152c-53eb-4c34-b082-b77c5e059a68}, !- Outlet Branch Name
  {9cf8c38f-4114-4548-921b-5d4fb0940fff}, !- Inlet Branch Name 1
  {bbf7fe42-65ce-4da7-ae65-e8d711db9bfe}, !- Inlet Branch Name 2
  {8dd505ec-afee-41bf-bd6a-103b03376cf4}, !- Inlet Branch Name 3
  {6aa5c29b-9988-498b-8f0d-9ac8f4287c1d}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Handle
  Connector Splitter 10,                  !- Name
  {acca6090-b7f5-42c0-af15-d068eb4a098a}, !- Inlet Branch Name
  {e8b15b54-6e4d-4614-8310-811fb525f41c}, !- Outlet Branch Name 1
  {70e22011-1b7b-4770-843f-5dfb09cf7ab8}, !- Outlet Branch Name 2
  {3d4d6966-bdd8-404c-add3-58689d946104}, !- Outlet Branch Name 3
  {8465a9ea-654b-431b-b2ed-13f077e8dc38}; !- Outlet Branch Name 4

OS:Connection,
  {45081ae7-9831-49e8-af73-5b50ff5d350a}, !- Handle
  {c79e9e7e-e5e8-4e78-9a4f-05923591ed1a}, !- Name
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Source Object
  17,                                     !- Outlet Port
  {d340ba60-9951-4d9b-a9c0-7bffe786e83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acca6090-b7f5-42c0-af15-d068eb4a098a}, !- Handle
  {dc99a3fa-ba93-406b-a291-4662f4c86a05}, !- Name
  {d340ba60-9951-4d9b-a9c0-7bffe786e83b}, !- Source Object
  3,                                      !- Outlet Port
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b15b54-6e4d-4614-8310-811fb525f41c}, !- Handle
  {29b1db65-559c-4ab2-b9ed-4a7d4dacd7e0}, !- Name
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Source Object
  3,                                      !- Outlet Port
  {87a0f757-8a4c-4b27-bde5-cc82e5449d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a056dbe1-87bd-4a71-af20-e784cbd4bc33}, !- Handle
  {fbeed4fd-2905-463f-a313-5be7f848f3c2}, !- Name
  {a43d3187-6ad5-4f7c-b1be-6e933b5bcc9d}, !- Source Object
  3,                                      !- Outlet Port
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {57924cbb-cb2d-4ff3-b38d-08572804fc7d}, !- Handle
  {891c0997-07d6-4964-8b7c-96fa3a3988da}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0d157dc8-c2c7-41cb-99a2-bf2c9f2e7465}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {b7dab935-2a8d-446c-acb8-bfa66c97eb57}, !- Handle
  Service Water Loop Temp - 60C,          !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {42f5b8aa-3379-4f55-a563-c7ef95f68ec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42f5b8aa-3379-4f55-a563-c7ef95f68ec3}, !- Handle
  Service Water Loop Temp - 60C Default,  !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {492e0217-673d-4931-a729-934c07048a02}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b7dab935-2a8d-446c-acb8-bfa66c97eb57}, !- Schedule Name
  {ecce49c5-910b-4a27-b6aa-2911c103979c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a7b7e00d-68e5-45e8-8e37-25f0813a7558}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {87902776-bde6-4a24-8bd5-f7b2c407a713}, !- Inlet Node Name
  {5242bcd7-8c36-4f6b-9362-8475c62df76a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {17298546-e49c-4298-baf1-070bbcc6f1c2}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {5242bcd7-8c36-4f6b-9362-8475c62df76a}, !- Inlet Port
  {30512ec0-ad40-4559-8c16-bda8fe112558}; !- Outlet Port

OS:Connection,
  {87902776-bde6-4a24-8bd5-f7b2c407a713}, !- Handle
  {9a2e21b5-76f4-40cf-883e-bf2249e00685}, !- Name
  {8fcc62e3-717f-4200-9fd1-c6adc50d1870}, !- Source Object
  3,                                      !- Outlet Port
  {a7b7e00d-68e5-45e8-8e37-25f0813a7558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5242bcd7-8c36-4f6b-9362-8475c62df76a}, !- Handle
  {f150fdd0-f645-4659-8f28-a78aec145b89}, !- Name
  {a7b7e00d-68e5-45e8-8e37-25f0813a7558}, !- Source Object
  3,                                      !- Outlet Port
  {17298546-e49c-4298-baf1-070bbcc6f1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30512ec0-ad40-4559-8c16-bda8fe112558}, !- Handle
  {6d1296b9-b43b-4e8c-b3db-a36285a8d702}, !- Name
  {17298546-e49c-4298-baf1-070bbcc6f1c2}, !- Source Object
  3,                                      !- Outlet Port
  {ee9e7b74-8afb-4ebc-8f23-13e8ae193062}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {337f9ed2-f624-45f9-83ab-c2574895e355}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.965 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {b7dab935-2a8d-446c-acb8-bfa66c97eb57}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.965497224192,                         !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087591691,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087591691,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {39ac3c01-df80-4ae4-8f7c-0f2f3424d051}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  12.9461574931559,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  12.9461574931559,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c229fef2-ea35-4749-b6ce-01a50ce5a8d0}, !- Use Side Inlet Node Name
  {b2463364-fc5f-4053-b65f-86413cbd7796}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {a66e1c85-60b0-4e98-bf8a-b37d0ee9c17f}, !- Handle
  Schedule Day 54,                        !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {21e2ba2f-c006-409c-a237-cf5ac62e44a8}, !- Handle
  Schedule Day 55,                        !- Name
  {917422ad-aa5a-4437-9312-6e8b0405dda7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {3e0d46a3-5261-4603-9ac7-f8668cdb3b6e}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.965 Therm Eff Supply Outlet Water Node, !- Name
  {b2463364-fc5f-4053-b65f-86413cbd7796}, !- Inlet Port
  {1e45a0a7-10d0-4eed-8f16-86abbdec24b7}; !- Outlet Port

OS:Connection,
  {c229fef2-ea35-4749-b6ce-01a50ce5a8d0}, !- Handle
  {dfdaecec-5a5d-4844-9a30-a62ed41b8401}, !- Name
  {d9d1feac-bc4d-4880-b739-8980eb59d75e}, !- Source Object
  3,                                      !- Outlet Port
  {337f9ed2-f624-45f9-83ab-c2574895e355}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b2463364-fc5f-4053-b65f-86413cbd7796}, !- Handle
  {5eaf5e00-b8d6-424c-bff7-fcb34729584a}, !- Name
  {337f9ed2-f624-45f9-83ab-c2574895e355}, !- Source Object
  32,                                     !- Outlet Port
  {3e0d46a3-5261-4603-9ac7-f8668cdb3b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e45a0a7-10d0-4eed-8f16-86abbdec24b7}, !- Handle
  {5513dc0e-9ebd-46b9-93a2-54f8d5b0480c}, !- Name
  {3e0d46a3-5261-4603-9ac7-f8668cdb3b6e}, !- Source Object
  3,                                      !- Outlet Port
  {21a42834-6e3a-4fe6-9c5a-cedcd1bdfaa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d3cf23a-94e5-4bc3-a3db-31f7c9edee2e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {250b26ae-e029-418c-974e-7b4958be7fa7}, !- Inlet Node Name
  {95e39a7f-d52b-43c1-81d2-1b0abd87d283}; !- Outlet Node Name

OS:Node,
  {9428bd89-a3ac-47fb-b950-34e361350b59}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {57cad095-9be1-4e6f-8917-888cf87951ab}, !- Inlet Port
  {250b26ae-e029-418c-974e-7b4958be7fa7}; !- Outlet Port

OS:Connection,
  {57cad095-9be1-4e6f-8917-888cf87951ab}, !- Handle
  {b1d01bdc-351a-4e6e-a7e9-3ed6a6f961bc}, !- Name
  {ee9e7b74-8afb-4ebc-8f23-13e8ae193062}, !- Source Object
  4,                                      !- Outlet Port
  {9428bd89-a3ac-47fb-b950-34e361350b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a7fba0d-38c4-43f8-93e7-b046e4016fe6}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {95e39a7f-d52b-43c1-81d2-1b0abd87d283}, !- Inlet Port
  {d9d0e108-7f47-4b68-9bed-bbab6d48388b}; !- Outlet Port

OS:Connection,
  {250b26ae-e029-418c-974e-7b4958be7fa7}, !- Handle
  {42001c5e-d515-412f-bb32-0a2003ea0d03}, !- Name
  {9428bd89-a3ac-47fb-b950-34e361350b59}, !- Source Object
  3,                                      !- Outlet Port
  {9d3cf23a-94e5-4bc3-a3db-31f7c9edee2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e39a7f-d52b-43c1-81d2-1b0abd87d283}, !- Handle
  {fc4cc0f2-ce34-40ac-81bb-ce0c64b88bbc}, !- Name
  {9d3cf23a-94e5-4bc3-a3db-31f7c9edee2e}, !- Source Object
  3,                                      !- Outlet Port
  {6a7fba0d-38c4-43f8-93e7-b046e4016fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d0e108-7f47-4b68-9bed-bbab6d48388b}, !- Handle
  {ba04386a-ab69-47b5-bad7-d7936c1080bf}, !- Name
  {6a7fba0d-38c4-43f8-93e7-b046e4016fe6}, !- Source Object
  3,                                      !- Outlet Port
  {21a42834-6e3a-4fe6-9c5a-cedcd1bdfaa7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08d4b082-dad9-432b-b48e-a49a39f3ed47}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2d7cdc40-848a-4c95-af64-e2e32a37619c}, !- Inlet Node Name
  {27492d66-3221-427e-b5d1-339b7f741cc0}; !- Outlet Node Name

OS:Node,
  {486de59f-0792-4790-bff1-7a369d3d3553}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {27492d66-3221-427e-b5d1-339b7f741cc0}, !- Inlet Port
  {9cf8c38f-4114-4548-921b-5d4fb0940fff}; !- Outlet Port

OS:Connection,
  {2d7cdc40-848a-4c95-af64-e2e32a37619c}, !- Handle
  {74a1a178-0eed-4c22-83db-fe3dc0d0ed8c}, !- Name
  {87a0f757-8a4c-4b27-bde5-cc82e5449d46}, !- Source Object
  3,                                      !- Outlet Port
  {08d4b082-dad9-432b-b48e-a49a39f3ed47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27492d66-3221-427e-b5d1-339b7f741cc0}, !- Handle
  {ced22b39-60fe-4133-a5cd-19936b71f24b}, !- Name
  {08d4b082-dad9-432b-b48e-a49a39f3ed47}, !- Source Object
  3,                                      !- Outlet Port
  {486de59f-0792-4790-bff1-7a369d3d3553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf8c38f-4114-4548-921b-5d4fb0940fff}, !- Handle
  {1678d529-f271-4e8f-a511-41517322add1}, !- Name
  {486de59f-0792-4790-bff1-7a369d3d3553}, !- Source Object
  3,                                      !- Outlet Port
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d40c9efb-7f56-4d98-8809-d75fa1e73016}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {22d94397-b73d-467e-acb9-080d1203cd0f}, !- Inlet Node Name
  {b3706c65-6da8-460b-a3ab-fd5c607e0912}; !- Outlet Node Name

OS:Node,
  {563e05fe-265d-4d91-ad1d-e5d366813e58}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {03630a8c-02dd-4f8c-87ea-7b7b9bdbfc47}, !- Inlet Port
  {22d94397-b73d-467e-acb9-080d1203cd0f}; !- Outlet Port

OS:Connection,
  {03630a8c-02dd-4f8c-87ea-7b7b9bdbfc47}, !- Handle
  {38b0bd22-0bfd-400a-b9cc-439097729974}, !- Name
  {21a42834-6e3a-4fe6-9c5a-cedcd1bdfaa7}, !- Source Object
  2,                                      !- Outlet Port
  {563e05fe-265d-4d91-ad1d-e5d366813e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d94397-b73d-467e-acb9-080d1203cd0f}, !- Handle
  {869c00f1-91e5-4d87-b577-60ba591aaf43}, !- Name
  {563e05fe-265d-4d91-ad1d-e5d366813e58}, !- Source Object
  3,                                      !- Outlet Port
  {d40c9efb-7f56-4d98-8809-d75fa1e73016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3706c65-6da8-460b-a3ab-fd5c607e0912}, !- Handle
  {d195ce07-42f5-48e1-b754-831802ff80e6}, !- Name
  {d40c9efb-7f56-4d98-8809-d75fa1e73016}, !- Source Object
  3,                                      !- Outlet Port
  {ecce49c5-910b-4a27-b6aa-2911c103979c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e30c1d6b-6e09-45a3-999f-e0e84e400e41}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5fb229ab-2c93-4699-8aa7-cbeccf3f7b1e}, !- Inlet Node Name
  {c2cca622-dc39-4914-901b-fbaf7e10393d}; !- Outlet Node Name

OS:Node,
  {7d63c554-5b97-49d0-9895-70f26731bd7a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a463152c-53eb-4c34-b082-b77c5e059a68}, !- Inlet Port
  {5fb229ab-2c93-4699-8aa7-cbeccf3f7b1e}; !- Outlet Port

OS:Connection,
  {a463152c-53eb-4c34-b082-b77c5e059a68}, !- Handle
  {f931f9c0-359a-4b3f-b63d-bcf5c769c6bf}, !- Name
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Source Object
  2,                                      !- Outlet Port
  {7d63c554-5b97-49d0-9895-70f26731bd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb229ab-2c93-4699-8aa7-cbeccf3f7b1e}, !- Handle
  {be1d0263-c203-4f30-9d4c-7c342a152994}, !- Name
  {7d63c554-5b97-49d0-9895-70f26731bd7a}, !- Source Object
  3,                                      !- Outlet Port
  {e30c1d6b-6e09-45a3-999f-e0e84e400e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cca622-dc39-4914-901b-fbaf7e10393d}, !- Handle
  {c93c0dd6-20e1-4081-8afc-bd01dee1b51f}, !- Name
  {e30c1d6b-6e09-45a3-999f-e0e84e400e41}, !- Source Object
  3,                                      !- Outlet Port
  {a43d3187-6ad5-4f7c-b1be-6e933b5bcc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {492b24d5-fdea-41fc-a11a-6988a80f3fb7}, !- Handle
  S1_core space WUC 0.58gpm at 140F,      !- Name
  {5d2f887e-b1ee-420d-928f-c6fce53fd35a}, !- Inlet Node Name
  {22d61d2c-25d3-4c2e-9de0-e6ae2e91c2ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7cb67618-ea86-427b-a49f-4ca256415423}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21e35a6e-2e6a-40d6-a17a-38cd3318c8b4}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {fcc98e51-49b6-4f5f-b698-7fe28d888891}, !- Target Temperature Schedule Name
  {77523cff-e2b4-4289-8991-90e4e0d32bc5}, !- Sensible Fraction Schedule Name
  {2474d926-8fb4-48b8-885e-0ee271792dca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77523cff-e2b4-4289-8991-90e4e0d32bc5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  {62e51c58-0274-45d5-b8b2-5427e74ebf0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62e51c58-0274-45d5-b8b2-5427e74ebf0e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2474d926-8fb4-48b8-885e-0ee271792dca}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  {5759c876-06b8-4314-a7b8-0cb85a1d1f54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5759c876-06b8-4314-a7b8-0cb85a1d1f54}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcc98e51-49b6-4f5f-b698-7fe28d888891}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {8ed86628-ed22-4966-ac9e-c9d815994e31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ed86628-ed22-4966-ac9e-c9d815994e31}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7cb67618-ea86-427b-a49f-4ca256415423}, !- Handle
  S1_core space Service Water Use 0.58gpm at 140F, !- Name
  {21e35a6e-2e6a-40d6-a17a-38cd3318c8b4}, !- Water Use Equipment Definition Name
  {752a7b81-401f-4eeb-b615-8501fe362f95}, !- Space Name
  {964490a3-0928-4883-941b-a1869015da31}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {964490a3-0928-4883-941b-a1869015da31}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {d4663641-f9cf-41aa-89fe-8b530826e86e}, !- Default Day Schedule Name
  {eaa41229-e768-42c3-83a6-5e5327bccdd3}, !- Summer Design Day Schedule Name
  {bdf9783d-d5cd-48d4-970c-83ee7dabee22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4663641-f9cf-41aa-89fe-8b530826e86e}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {eaa41229-e768-42c3-83a6-5e5327bccdd3}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {d8c577ff-78ce-4ca7-a6ee-3ba5036b7a8b}, !- Handle
  Schedule Rule 30,                       !- Name
  {964490a3-0928-4883-941b-a1869015da31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fc55be8-8916-43ba-9d34-e79d3a696215}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc55be8-8916-43ba-9d34-e79d3a696215}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {bdf9783d-d5cd-48d4-970c-83ee7dabee22}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {4f519e05-9fe6-454f-903c-b5c40e31d015}, !- Handle
  Schedule Rule 31,                       !- Name
  {964490a3-0928-4883-941b-a1869015da31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06607070-5ff6-461c-b007-b2f81b4e6125}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06607070-5ff6-461c-b007-b2f81b4e6125}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {cb1cc740-1db4-40de-910c-6b57828c2ebe}, !- Handle
  S1_core space WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {70e22011-1b7b-4770-843f-5dfb09cf7ab8}, !- Inlet Port
  {5d2f887e-b1ee-420d-928f-c6fce53fd35a}; !- Outlet Port

OS:Connection,
  {70e22011-1b7b-4770-843f-5dfb09cf7ab8}, !- Handle
  {9703f89e-b4b0-4c38-b484-c5ef0ec870e7}, !- Name
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Source Object
  4,                                      !- Outlet Port
  {cb1cc740-1db4-40de-910c-6b57828c2ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fad357a3-9f02-4753-af05-b99527303455}, !- Handle
  S1_core space WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {22d61d2c-25d3-4c2e-9de0-e6ae2e91c2ae}, !- Inlet Port
  {bbf7fe42-65ce-4da7-ae65-e8d711db9bfe}; !- Outlet Port

OS:Connection,
  {5d2f887e-b1ee-420d-928f-c6fce53fd35a}, !- Handle
  {ea1994bb-4d4c-4722-8c4e-eb3f13fee98d}, !- Name
  {cb1cc740-1db4-40de-910c-6b57828c2ebe}, !- Source Object
  3,                                      !- Outlet Port
  {492b24d5-fdea-41fc-a11a-6988a80f3fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d61d2c-25d3-4c2e-9de0-e6ae2e91c2ae}, !- Handle
  {54e48380-eec0-45ec-a090-2175ea0b2bd6}, !- Name
  {492b24d5-fdea-41fc-a11a-6988a80f3fb7}, !- Source Object
  3,                                      !- Outlet Port
  {fad357a3-9f02-4753-af05-b99527303455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf7fe42-65ce-4da7-ae65-e8d711db9bfe}, !- Handle
  {fd23b107-a8ca-4a9f-9e62-12cec884ceb1}, !- Name
  {fad357a3-9f02-4753-af05-b99527303455}, !- Source Object
  3,                                      !- Outlet Port
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {28af05e9-7033-49e3-9ad7-af7adf70331c}, !- Handle
  S2_core space WUC 0.58gpm at 140F,      !- Name
  {75560d5a-c302-4568-a4ba-11fe1388735f}, !- Inlet Node Name
  {bd231a31-e505-483e-b638-b9f4d0875c2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e384f6f-db37-4b34-9efd-a6544ef3ea37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1096e6fc-4ffb-4777-815b-9ba75bbba49d}, !- Handle
  Main Service Water Use Def 0.58gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {9128a870-6f52-4b08-aa2b-85e14b1f6111}, !- Target Temperature Schedule Name
  {77523cff-e2b4-4289-8991-90e4e0d32bc5}, !- Sensible Fraction Schedule Name
  {2474d926-8fb4-48b8-885e-0ee271792dca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9128a870-6f52-4b08-aa2b-85e14b1f6111}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {fde26964-f1c3-4257-9642-a97210e0f0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fde26964-f1c3-4257-9642-a97210e0f0f7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e384f6f-db37-4b34-9efd-a6544ef3ea37}, !- Handle
  S2_core space Service Water Use 0.58gpm at 140F, !- Name
  {1096e6fc-4ffb-4777-815b-9ba75bbba49d}, !- Water Use Equipment Definition Name
  {2e11b5c7-45af-4fd0-9e52-c178a04eec90}, !- Space Name
  {964490a3-0928-4883-941b-a1869015da31}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09b3f9a3-bed6-4691-a9e8-dbd7392c6af8}, !- Handle
  S2_core space WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {3d4d6966-bdd8-404c-add3-58689d946104}, !- Inlet Port
  {75560d5a-c302-4568-a4ba-11fe1388735f}; !- Outlet Port

OS:Connection,
  {3d4d6966-bdd8-404c-add3-58689d946104}, !- Handle
  {f9c64400-5c42-47a9-9687-5c731b7636fe}, !- Name
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Source Object
  5,                                      !- Outlet Port
  {09b3f9a3-bed6-4691-a9e8-dbd7392c6af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {092939c0-e073-4e04-af9a-6688376a88f0}, !- Handle
  S2_core space WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {bd231a31-e505-483e-b638-b9f4d0875c2b}, !- Inlet Port
  {8dd505ec-afee-41bf-bd6a-103b03376cf4}; !- Outlet Port

OS:Connection,
  {75560d5a-c302-4568-a4ba-11fe1388735f}, !- Handle
  {8193aa35-c269-4322-9fb6-f5162be4a005}, !- Name
  {09b3f9a3-bed6-4691-a9e8-dbd7392c6af8}, !- Source Object
  3,                                      !- Outlet Port
  {28af05e9-7033-49e3-9ad7-af7adf70331c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd231a31-e505-483e-b638-b9f4d0875c2b}, !- Handle
  {e4ec6d25-0852-4aa6-a2e6-1341409550e8}, !- Name
  {28af05e9-7033-49e3-9ad7-af7adf70331c}, !- Source Object
  3,                                      !- Outlet Port
  {092939c0-e073-4e04-af9a-6688376a88f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd505ec-afee-41bf-bd6a-103b03376cf4}, !- Handle
  {57d4e221-c020-4f4d-b19f-36de69b4dafe}, !- Name
  {092939c0-e073-4e04-af9a-6688376a88f0}, !- Source Object
  3,                                      !- Outlet Port
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9938186f-9d77-4d5f-8892-c2770638ea35}, !- Handle
  S3_core space WUC 0.58gpm at 140F,      !- Name
  {e11d68fe-04ac-457e-b4d4-ef3e4a38e4f1}, !- Inlet Node Name
  {66aac8b7-5fb5-40cd-9e91-51bcc3e582e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3dc69b5a-50f6-45ab-8a6d-2c2aeab0f346}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2656829-32a2-45f5-98d7-14bf2803826f}, !- Handle
  Main Service Water Use Def 0.58gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {97c3e127-5518-450f-a787-aca311a79465}, !- Target Temperature Schedule Name
  {77523cff-e2b4-4289-8991-90e4e0d32bc5}, !- Sensible Fraction Schedule Name
  {2474d926-8fb4-48b8-885e-0ee271792dca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97c3e127-5518-450f-a787-aca311a79465}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  {f6e4d667-1474-452e-9b1e-e38fbb06c585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6e4d667-1474-452e-9b1e-e38fbb06c585}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {de3606d9-6898-4060-8ebf-d299279280ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3dc69b5a-50f6-45ab-8a6d-2c2aeab0f346}, !- Handle
  S3_core space Service Water Use 0.58gpm at 140F, !- Name
  {d2656829-32a2-45f5-98d7-14bf2803826f}, !- Water Use Equipment Definition Name
  {2ce028ac-aaf5-4eef-aae5-2e6e064ba188}, !- Space Name
  {964490a3-0928-4883-941b-a1869015da31}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cf3cd89-9130-4275-915d-7c288e1e64b7}, !- Handle
  S3_core space WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {8465a9ea-654b-431b-b2ed-13f077e8dc38}, !- Inlet Port
  {e11d68fe-04ac-457e-b4d4-ef3e4a38e4f1}; !- Outlet Port

OS:Connection,
  {8465a9ea-654b-431b-b2ed-13f077e8dc38}, !- Handle
  {774d3012-94db-40bc-8ef4-071904034c72}, !- Name
  {9b0a538b-f4de-48b1-805d-cb9fd7c07e54}, !- Source Object
  6,                                      !- Outlet Port
  {3cf3cd89-9130-4275-915d-7c288e1e64b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f6a9138-3903-49d8-a98d-7f3d0c663ae3}, !- Handle
  S3_core space WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {66aac8b7-5fb5-40cd-9e91-51bcc3e582e3}, !- Inlet Port
  {6aa5c29b-9988-498b-8f0d-9ac8f4287c1d}; !- Outlet Port

OS:Connection,
  {e11d68fe-04ac-457e-b4d4-ef3e4a38e4f1}, !- Handle
  {0bb4f38b-1782-4026-b3be-6c6cdf5e13f9}, !- Name
  {3cf3cd89-9130-4275-915d-7c288e1e64b7}, !- Source Object
  3,                                      !- Outlet Port
  {9938186f-9d77-4d5f-8892-c2770638ea35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66aac8b7-5fb5-40cd-9e91-51bcc3e582e3}, !- Handle
  {4275ac98-e6c4-41a9-9c4b-960f7b6f8264}, !- Name
  {9938186f-9d77-4d5f-8892-c2770638ea35}, !- Source Object
  3,                                      !- Outlet Port
  {2f6a9138-3903-49d8-a98d-7f3d0c663ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa5c29b-9988-498b-8f0d-9ac8f4287c1d}, !- Handle
  {1c0f8f73-9c32-4d24-8b49-bfecba109082}, !- Name
  {2f6a9138-3903-49d8-a98d-7f3d0c663ae3}, !- Source Object
  3,                                      !- Outlet Port
  {5c03ba09-c82f-4019-9f7c-3ddee48cb333}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a3a33c7e-6126-4287-8640-edd3f7637dc9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  43301.5;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {326d6135-9a36-4da2-ac31-6fc94e8e2a7c}, !- Handle
  OfficeLarge EXTERIOR_LIGHT_SCH,         !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  {0c0756d6-fbdf-4f68-85d1-94365efae2ef}, !- Default Day Schedule Name
  {64ece30a-80fd-4a78-be9b-03ef3277abba}, !- Summer Design Day Schedule Name
  {a114a0ab-5102-4eb7-97e9-06dcf1f3fc09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c0756d6-fbdf-4f68-85d1-94365efae2ef}, !- Handle
  OfficeLarge EXTERIOR_LIGHT_SCH Default, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a114a0ab-5102-4eb7-97e9-06dcf1f3fc09}, !- Handle
  OfficeLarge EXTERIOR_LIGHT_SCH Winter Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64ece30a-80fd-4a78-be9b-03ef3277abba}, !- Handle
  OfficeLarge EXTERIOR_LIGHT_SCH Summer Design Day, !- Name
  {f741bde4-3dc5-4cd5-b05b-1b59eca51f1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
  {e4b67bf0-8730-44a0-b99c-df9fd7079a15}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a3a33c7e-6126-4287-8640-edd3f7637dc9}, !- Exterior Lights Definition Name
  {326d6135-9a36-4da2-ac31-6fc94e8e2a7c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f584a658-ac5a-41c6-8d00-caabfbf29dca}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Exterior:Lights,
  {aa1dd39b-384e-444d-9713-22c06c0710e2}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {f584a658-ac5a-41c6-8d00-caabfbf29dca}, !- Exterior Lights Definition Name
  {326d6135-9a36-4da2-ac31-6fc94e8e2a7c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {7cb16b13-2a3b-441b-9cc0-97a174903920}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {8ceedd96-3d45-4282-9f23-c0ffc6c270e0}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  {93c21431-faab-4e40-bb75-bb07d4065345}, !- Default Day Schedule Name
  {1160ffab-ed58-4b1f-92f8-402bf0f48df0}, !- Summer Design Day Schedule Name
  {e37f38fc-60a6-4a53-917d-822e222fb7ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93c21431-faab-4e40-bb75-bb07d4065345}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {e37f38fc-60a6-4a53-917d-822e222fb7ca}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {1160ffab-ed58-4b1f-92f8-402bf0f48df0}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Exterior:FuelEquipment,
  {4b34585f-8346-4206-8a55-f18431b1e45a}, !- Handle
  Fuel equipment 1,                       !- Name
  {7cb16b13-2a3b-441b-9cc0-97a174903920}, !- Exterior Fuel Equipment Definition Name
  {8ceedd96-3d45-4282-9f23-c0ffc6c270e0}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {ed352d7f-a788-49e9-a79e-09fb0d607766}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  752;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {77dd73d0-1bad-4b07-ac43-8b9c8a50275b}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  {de4952de-da44-42e9-9043-1ba2af362eb2}, !- Default Day Schedule Name
  {0f66bdcf-4a44-497d-8c7e-ec9e877d857a}, !- Summer Design Day Schedule Name
  {db7f4e55-789e-4e7f-b291-eb2f3ba2e115}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de4952de-da44-42e9-9043-1ba2af362eb2}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {0f66bdcf-4a44-497d-8c7e-ec9e877d857a}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {db7f4e55-789e-4e7f-b291-eb2f3ba2e115}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {6015fa3d-6c81-4086-85fb-d795caddf50a}, !- Handle
  Fuel equipment 2,                       !- Name
  {ed352d7f-a788-49e9-a79e-09fb0d607766}, !- Exterior Fuel Equipment Definition Name
  {77dd73d0-1bad-4b07-ac43-8b9c8a50275b}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {e6ef280f-f862-4c45-bbd4-6f96ca2f6036}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {83fc9ad4-0e0d-447b-ab5e-98cfb8226658}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Site:GroundTemperature:BuildingSurface,
  {e63600ff-607c-41e4-8ca2-575e022d3077}, !- Handle
  8.1,                                    !- January Ground Temperature {C}
  7.2,                                    !- February Ground Temperature {C}
  8.9,                                    !- March Ground Temperature {C}
  11.6,                                   !- April Ground Temperature {C}
  18.6,                                   !- May Ground Temperature {C}
  24.1,                                   !- June Ground Temperature {C}
  27.7,                                   !- July Ground Temperature {C}
  28.9,                                   !- August Ground Temperature {C}
  27,                                     !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  17.1,                                   !- November Ground Temperature {C}
  11.9;                                   !- December Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {c3d0f1be-4c0f-4515-9a06-c6f0772b6d76}, !- Handle
  18.8,                                   !- January Ground Temperature {C}
  13.5,                                   !- February Ground Temperature {C}
  8.4,                                    !- March Ground Temperature {C}
  5.6,                                    !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  18.2,                                   !- July Ground Temperature {C}
  22.5,                                   !- August Ground Temperature {C}
  25.9,                                   !- September Ground Temperature {C}
  29.6,                                   !- October Ground Temperature {C}
  28.6,                                   !- November Ground Temperature {C}
  24.2;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {ae277540-7c27-4c3b-9ab0-ef6155a17b87}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {de9c6702-6484-445d-917c-0b27276cf374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {1759ac49-1a05-478d-b7ad-a91bc14a5263}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ce3a6ae9-d455-4a8b-848b-b581c4ea11f7}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f56c3b90-67fb-4e58-b4cf-8ebb3b13d416}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {379a5cf3-8465-4fe3-8972-d99a2fb754ce}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {9dd2f00d-10de-46a7-b6e8-2a69ac5c9f2d}, !- Handle
  {337f9ed2-f624-45f9-83ab-c2574895e355}; !- Object Name

OS:Daylighting:Control,
  {e7535268-66ef-4792-a165-7cb69a0803f5}, !- Handle
  S1_east space Daylt Sensor 1,           !- Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  71.5600973391168,                       !- Position X-Coordinate {m}
  11.737,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63de6216-3676-465d-ad1e-9ca98db0caa2}, !- Handle
  S1_east space Daylt Sensor 2,           !- Name
  {d900b5b2-b355-47b1-8ab7-bcb7244b9988}, !- Space Name
  69.9440749409474,                       !- Position X-Coordinate {m}
  11.737,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {848016fd-50a3-478d-a3b4-972780f45395}, !- Handle
  S1_north space Daylt Sensor 1,          !- Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  55.774,                                 !- Position X-Coordinate {m}
  47.1626173144774,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {54dad681-5b38-4b98-a996-3bed7d92bc8b}, !- Handle
  S1_north space Daylt Sensor 2,          !- Name
  {0c982a93-5b55-4310-bd3a-3606658b4177}, !- Space Name
  55.774,                                 !- Position X-Coordinate {m}
  45.5329106488711,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2eae68c9-40a1-4651-8a58-8c72d5466cad}, !- Handle
  S1_south space Daylt Sensor 1,          !- Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  17.378,                                 !- Position X-Coordinate {m}
  1.60538268552263,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {06389edc-02ac-4e2c-aa77-73f7406c7ce3}, !- Handle
  S1_south space Daylt Sensor 2,          !- Name
  {a1ac8eda-e464-46d9-97b9-9ea80c4f6bf7}, !- Space Name
  17.378,                                 !- Position X-Coordinate {m}
  3.23508935112893,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f87f273d-2e06-438b-8196-36c1ee730d82}, !- Handle
  S1_west space Daylt Sensor 1,           !- Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  1.59190266088323,                       !- Position X-Coordinate {m}
  37.031,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4d1c30cb-7013-4dda-b66d-03c067f87187}, !- Handle
  S1_west space Daylt Sensor 2,           !- Name
  {5836a9a2-e5e7-48ab-9de2-34ab198114b3}, !- Space Name
  3.20792505905256,                       !- Position X-Coordinate {m}
  37.031,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cd8a351f-561f-4c9b-a81a-ee99205010b3}, !- Handle
  S2_east space Daylt Sensor 1,           !- Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  71.6019156037539,                       !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5686d40e-e8c2-4b6b-94a4-4dcb390ae140}, !- Handle
  S2_east space Daylt Sensor 2,           !- Name
  {451bab49-4e7e-42bf-9271-e4a08ce7917d}, !- Space Name
  70.028345080292,                        !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9918afec-af43-4e4e-81e9-dcf975dfc398}, !- Handle
  S2_north space Daylt Sensor 1,          !- Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  47.2182794551772,                       !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2bd17eec-cafc-4bd8-bb91-505ecd0b478c}, !- Handle
  S2_north space Daylt Sensor 2,          !- Name
  {bc78a624-b986-475b-aad3-686549c7bbf7}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  45.6450782960389,                       !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d6549302-2e46-45e0-a011-b05636c6db84}, !- Handle
  S2_south space Daylt Sensor 1,          !- Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  1.5497205448228,                        !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c94a37c-20a0-4819-8790-b406e8d95dfb}, !- Handle
  S2_south space Daylt Sensor 2,          !- Name
  {fe2082f1-b8f0-477b-91d1-d5f85dcbdc14}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  3.1229217039611,                        !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c3584f9-5a13-4d0f-be78-c7c2881eb846}, !- Handle
  S2_west space Daylt Sensor 1,           !- Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  1.5500843962461,                        !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e527d1b2-18c7-4d97-8d41-08186f86cb70}, !- Handle
  S2_west space Daylt Sensor 2,           !- Name
  {749d31b5-d511-467a-b709-dbe90062dd0d}, !- Space Name
  3.12365491970805,                       !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bfaf6462-4892-4a43-96d7-ec4269a30660}, !- Handle
  S3_east space Daylt Sensor 1,           !- Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  71.6019156037539,                       !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1bfc6678-21b8-4a18-87cf-79c730423262}, !- Handle
  S3_east space Daylt Sensor 2,           !- Name
  {3d4dc4c6-fc39-4d7f-af33-2356c94f69b1}, !- Space Name
  70.028345080292,                        !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4fd4e8b2-5139-4d82-8ac9-01634e099c64}, !- Handle
  S3_north space Daylt Sensor 1,          !- Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  47.2182794551772,                       !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca227dd2-919b-47d2-ac30-330b1cbb647a}, !- Handle
  S3_north space Daylt Sensor 2,          !- Name
  {373540aa-b224-4f03-bd10-26a896117e4b}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  45.6450782960389,                       !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ee6b6fb0-c456-4ddc-b550-e37ffaf8afa8}, !- Handle
  S3_south space Daylt Sensor 1,          !- Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  1.5497205448228,                        !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0906dce0-ada1-4c14-8ff1-4b8d5c1ba7b3}, !- Handle
  S3_south space Daylt Sensor 2,          !- Name
  {7fe43509-8f4b-4e47-950a-9ff70ab58856}, !- Space Name
  36.576,                                 !- Position X-Coordinate {m}
  3.12292170396109,                       !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {510cc6d5-6b64-491a-b57e-076ed62e47f7}, !- Handle
  S3_west space Daylt Sensor 1,           !- Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  1.5500843962461,                        !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {551867ae-8ad6-43db-ad09-294c0bb5bcf4}, !- Handle
  S3_west space Daylt Sensor 2,           !- Name
  {1182b43d-4e82-4829-8b82-3d3a3b744fb4}, !- Space Name
  3.12365491970805,                       !- Position X-Coordinate {m}
  24.384,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Meter,
  {359e6622-0027-4bf0-baf1-9641320744ff}, !- Handle
  PlantLoopHeatingDemand:Facility,        !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f627d038-60a8-47ff-9105-5982656dcb75}, !- Handle
  PlantLoopCoolingDemand:Facility,        !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {179fa4ad-8f5c-4558-a928-9ce31559d244}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {9fd41725-7f37-406f-890e-6f0455783f98}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {0bc240d1-e026-4929-bb1b-dd80a5b17d09}, !- Handle
  Chillers:EnergyTransfer,                !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {4791d8b7-8e75-4614-939f-6a61ea38617a}, !- Handle
  Electricity:Plant,                      !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {9076d36e-631c-4792-a046-50644798d051}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {fc798173-84b0-4346-af8a-a7bdb759f828}, !- Handle
  Photovoltaic:ElectricityProduced,       !- Name
  Hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Variable,
  {cc93d998-786d-4c7d-b948-0d3107f884f1}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b0decb03-8165-4048-89db-e5fee4942c4a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f07504e-3bd2-4c52-b7f5-86e4943b35fa}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {14d908db-0ffb-470c-9572-92bc831c37b7}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {140c1654-0242-4448-a47c-dc7586a5e81b}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Site Wind Speed,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8211c2e7-ee47-44ae-bf92-feeb7ea6015a}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Site Wind Direction,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d6abefc9-160e-4de2-be9a-6569393764c8}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Electric Load Center Produced Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

